
Version,
  22.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  349.665399372284,                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_0201ae7b_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.0984923577894, 117.225253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  47.2484923577893, 117.225253531237, 2,  !- X,Y,Z Vertex 2 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 3 {m}
  44.0984923577894, 96.5252535312374, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0201ae7b_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.0984923577894, 96.5252535312374, 3.2, !- X,Y,Z Vertex 1 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 2 {m}
  47.2484923577893, 117.225253531237, 2,  !- X,Y,Z Vertex 3 {m}
  44.0984923577894, 117.225253531237, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0b6c446c_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1015076422106, 134.675253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  -19.1015076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  -17.9515076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 3 {m}
  39.7484923577912, 131.475253531238, 3.2, !- X,Y,Z Vertex 4 {m}
  39.7484923577893, 82.2752535312379, 3.2, !- X,Y,Z Vertex 5 {m}
  -19.1015076422106, 82.2752535312379, 3.2, !- X,Y,Z Vertex 6 {m}
  -19.1015076422106, 79.0752535312374, 3.2, !- X,Y,Z Vertex 7 {m}
  -5.7515076422107, 79.0752535312374, 3.2, !- X,Y,Z Vertex 8 {m}
  -5.7515076422107, 75.4752535312374, 3.2, !- X,Y,Z Vertex 9 {m}
  0.390349344393314, 75.4752535312375, 3.2, !- X,Y,Z Vertex 10 {m}
  0.390349344393343, 79.0752535312374, 3.2, !- X,Y,Z Vertex 11 {m}
  42.9984923577893, 79.0752535312374, 3.2, !- X,Y,Z Vertex 12 {m}
  42.9984923577893, 96.5252535312374, 3.2, !- X,Y,Z Vertex 13 {m}
  44.0984923577894, 96.5252535312374, 3.2, !- X,Y,Z Vertex 14 {m}
  44.0984923577894, 117.225253531237, 3.2, !- X,Y,Z Vertex 15 {m}
  42.9984923577893, 117.225253531237, 3.2, !- X,Y,Z Vertex 16 {m}
  42.9984923577893, 134.675253531237, 3.2, !- X,Y,Z Vertex 17 {m}
  0.390349344393343, 134.675253531237, 3.2, !- X,Y,Z Vertex 18 {m}
  0.3903493443934, 138.275253531237, 3.2, !- X,Y,Z Vertex 19 {m}
  -5.7515076422107, 138.275253531237, 3.2, !- X,Y,Z Vertex 20 {m}
  -5.7515076422107, 134.675253531237, 3.2; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shade_0b6c446c_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9984923577893, 134.675253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  42.9984923577893, 117.225253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  44.0984923577894, 117.225253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  44.0984923577894, 96.5252535312374, 3.2, !- X,Y,Z Vertex 4 {m}
  42.9984923577893, 96.5252535312374, 3.2, !- X,Y,Z Vertex 5 {m}
  42.9984923577893, 79.0752535312374, 3.2, !- X,Y,Z Vertex 6 {m}
  0.390349344393343, 79.0752535312374, 3.2, !- X,Y,Z Vertex 7 {m}
  0.390349344393314, 75.4752535312375, 3.2, !- X,Y,Z Vertex 8 {m}
  -5.7515076422107, 75.4752535312374, 3.2, !- X,Y,Z Vertex 9 {m}
  -5.7515076422107, 79.0752535312374, 3.2, !- X,Y,Z Vertex 10 {m}
  -19.1015076422106, 79.0752535312374, 3.2, !- X,Y,Z Vertex 11 {m}
  -19.1015076422106, 82.2752535312379, 3.2, !- X,Y,Z Vertex 12 {m}
  39.7484923577893, 82.2752535312379, 3.2, !- X,Y,Z Vertex 13 {m}
  39.7484923577912, 131.475253531238, 3.2, !- X,Y,Z Vertex 14 {m}
  -17.9515076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 15 {m}
  -19.1015076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 16 {m}
  -19.1015076422106, 134.675253531237, 3.2, !- X,Y,Z Vertex 17 {m}
  -5.7515076422107, 134.675253531237, 3.2, !- X,Y,Z Vertex 18 {m}
  -5.7515076422107, 138.275253531237, 3.2, !- X,Y,Z Vertex 19 {m}
  0.3903493443934, 138.275253531237, 3.2, !- X,Y,Z Vertex 20 {m}
  0.390349344393343, 134.675253531237, 3.2; !- X,Y,Z Vertex 21 {m}

Shading:Building:Detailed,
  Shade_123dd579_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389891, 79.0752535312375, 2,  !- X,Y,Z Vertex 1 {m}
  10.5907568838989, 79.0752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  10.5907568838989, 75.4752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389891, 75.5752535312375, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_123dd579_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 1 {m}
  10.5907568838989, 75.4752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  10.5907568838989, 79.0752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  5.34075688389891, 79.0752535312375, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389891, 75.5752535312375, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.5907568838989, 75.4752535312375, 1.05, !- X,Y,Z Vertex 1 {m}
  10.5907568838989, 75.4752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 3 {m}
  5.34075688389891, 75.4752535312375, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1015076422106, 79.0752535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  -19.1015076422106, 79.0752535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  -19.1015076422106, 82.2752535312379, 3.2, !- X,Y,Z Vertex 3 {m}
  -19.1015076422106, 82.2752535312379, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.7515076422107, 79.0752535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  -5.7515076422107, 79.0752535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  -19.1015076422106, 79.0752535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  -19.1015076422106, 79.0752535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.7515076422107, 75.4752535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  -5.7515076422107, 75.4752535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  -5.7515076422107, 79.0752535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  -5.7515076422107, 79.0752535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393314, 75.4752535312375, 4.25, !- X,Y,Z Vertex 1 {m}
  0.390349344393314, 75.4752535312375, 3.2, !- X,Y,Z Vertex 2 {m}
  -5.7515076422107, 75.4752535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  -5.7515076422107, 75.4752535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439329, 75.4752535312375, 3.05, !- X,Y,Z Vertex 1 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  0.390349344393314, 75.4752535312375, 3.2, !- X,Y,Z Vertex 3 {m}
  0.390349344393314, 75.4752535312375, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389891, 75.4752535312375, 3.05, !- X,Y,Z Vertex 1 {m}
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439329, 75.4752535312375, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a53ec5a_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1015076422106, 82.2752535312379, 4.25, !- X,Y,Z Vertex 1 {m}
  -19.1015076422106, 82.2752535312379, 3.2, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 82.275253531238, 3.2, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 82.275253531238, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d7b2e16_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439315, 79.0752535312374, 2,  !- X,Y,Z Vertex 1 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 3 {m}
  5.34075688389891, 75.5752535312375, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389891, 79.0752535312375, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_1d7b2e16_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389891, 79.0752535312375, 2,  !- X,Y,Z Vertex 1 {m}
  5.34075688389891, 75.5752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  5.34075688389891, 75.4752535312375, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 4 {m}
  3.54034934439315, 79.0752535312374, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_5492e367_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3903493443934, 138.275253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  3.54034934439321, 138.275253531237, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 3 {m}
  0.390349344393343, 134.675253531237, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5492e367_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393343, 134.675253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439321, 138.275253531237, 2,  !- X,Y,Z Vertex 3 {m}
  0.3903493443934, 138.275253531237, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.5907568838989, 79.0752535312375, 1.05, !- X,Y,Z Vertex 1 {m}
  10.5907568838989, 79.0752535312375, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  7.96575688389891, 79.0752535312375, 1,  !- X,Y,Z Vertex 3 {m}
  5.34075688389891, 79.0752535312375, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389891, 79.0752535312375, 3.05, !- X,Y,Z Vertex 5 {m}
  7.96575688389891, 79.0752535312375, 2.05; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_5e524c31_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439315, 79.0752535312374, 3.05, !- X,Y,Z Vertex 1 {m}
  3.54034934439315, 79.0752535312374, 2,  !- X,Y,Z Vertex 2 {m}
  0.390349344393343, 79.0752535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  0.390349344393343, 79.0752535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389891, 79.0752535312375, 3.05, !- X,Y,Z Vertex 1 {m}
  5.34075688389891, 79.0752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439315, 79.0752535312374, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439315, 79.0752535312374, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.0488998972949, 96.5252535312374, 3.05, !- X,Y,Z Vertex 1 {m}
  49.0488998972949, 96.5252535312374, 2,  !- X,Y,Z Vertex 2 {m}
  54.2988998972948, 96.5252535312374, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  54.2988998972948, 96.5252535312374, 1.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393343, 79.0752535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  0.390349344393343, 79.0752535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  42.9984923577893, 79.0752535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  42.9984923577893, 79.0752535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9984923577893, 79.0752535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  42.9984923577893, 79.0752535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  42.9984923577893, 96.5252535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  42.9984923577893, 96.5252535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9984923577893, 96.5252535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  42.9984923577893, 96.5252535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  44.0984923577894, 96.5252535312374, 3.2, !- X,Y,Z Vertex 3 {m}
  44.0984923577894, 96.5252535312374, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.0984923577894, 96.5252535312374, 4.25, !- X,Y,Z Vertex 1 {m}
  44.0984923577894, 96.5252535312374, 3.2, !- X,Y,Z Vertex 2 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 3 {m}
  47.2484923577893, 96.5252535312374, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e524c31_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.2484923577893, 96.5252535312374, 3.05, !- X,Y,Z Vertex 1 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 2 {m}
  49.0488998972949, 96.5252535312374, 2,  !- X,Y,Z Vertex 3 {m}
  49.0488998972949, 96.5252535312374, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.9515076422106, 131.475253531238, 4.25, !- X,Y,Z Vertex 1 {m}
  -17.9515076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  -19.1015076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 3 {m}
  -19.1015076422106, 131.475253531238, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389896, 138.275253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  5.34075688389896, 138.275253531237, 2,  !- X,Y,Z Vertex 2 {m}
  10.590756883899, 138.275253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  10.590756883899, 138.275253531237, 1.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439321, 138.275253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  3.54034934439321, 138.275253531237, 2,  !- X,Y,Z Vertex 2 {m}
  5.34075688389896, 138.275253531237, 2,  !- X,Y,Z Vertex 3 {m}
  5.34075688389896, 138.275253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3903493443934, 138.275253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  0.3903493443934, 138.275253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  3.54034934439321, 138.275253531237, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439321, 138.275253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.7515076422107, 138.275253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  -5.7515076422107, 138.275253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  0.3903493443934, 138.275253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  0.3903493443934, 138.275253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.7515076422107, 134.675253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  -5.7515076422107, 134.675253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  -5.7515076422107, 138.275253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  -5.7515076422107, 138.275253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1015076422106, 134.675253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  -19.1015076422106, 134.675253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  -5.7515076422107, 134.675253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  -5.7515076422107, 134.675253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6261863e_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1015076422106, 131.475253531238, 4.25, !- X,Y,Z Vertex 1 {m}
  -19.1015076422106, 131.475253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  -19.1015076422106, 134.675253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  -19.1015076422106, 134.675253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_686850a0_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439321, 138.275253531237, 2,  !- X,Y,Z Vertex 1 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 2 {m}
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 3 {m}
  5.34075688389896, 134.775253531237, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389896, 138.275253531237, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_686850a0_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389896, 138.275253531237, 2,  !- X,Y,Z Vertex 1 {m}
  5.34075688389896, 134.775253531237, 2,  !- X,Y,Z Vertex 2 {m}
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 4 {m}
  3.54034934439321, 138.275253531237, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.590756883899, 134.675253531237, 1.05, !- X,Y,Z Vertex 1 {m}
  10.590756883899, 134.675253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 3 {m}
  5.34075688389896, 134.675253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.0488998972949, 117.225253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  49.0488998972949, 117.225253531237, 2,  !- X,Y,Z Vertex 2 {m}
  54.2988998972948, 117.225253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  54.2988998972948, 117.225253531237, 1.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.2484923577893, 117.225253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  47.2484923577893, 117.225253531237, 2,  !- X,Y,Z Vertex 2 {m}
  49.0488998972949, 117.225253531237, 2,  !- X,Y,Z Vertex 3 {m}
  49.0488998972949, 117.225253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.0984923577894, 117.225253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  44.0984923577894, 117.225253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  47.2484923577893, 117.225253531237, 2,  !- X,Y,Z Vertex 3 {m}
  47.2484923577893, 117.225253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9984923577893, 117.225253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  42.9984923577893, 117.225253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  44.0984923577894, 117.225253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  44.0984923577894, 117.225253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9984923577893, 134.675253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  42.9984923577893, 134.675253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  42.9984923577893, 117.225253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  42.9984923577893, 117.225253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393343, 134.675253531237, 4.25, !- X,Y,Z Vertex 1 {m}
  0.390349344393343, 134.675253531237, 3.2, !- X,Y,Z Vertex 2 {m}
  42.9984923577893, 134.675253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  42.9984923577893, 134.675253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54034934439335, 134.675253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 2 {m}
  0.390349344393343, 134.675253531237, 3.2, !- X,Y,Z Vertex 3 {m}
  0.390349344393343, 134.675253531237, 4.25; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab640cf4_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389896, 134.675253531237, 3.05, !- X,Y,Z Vertex 1 {m}
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439335, 134.675253531237, 2,  !- X,Y,Z Vertex 3 {m}
  3.54034934439335, 134.675253531237, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b35f0794_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.0488998972949, 96.5252535312374, 2,  !- X,Y,Z Vertex 1 {m}
  54.2988998972948, 96.5252535312374, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  54.2988998972948, 117.225253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  49.0488998972949, 117.225253531237, 2;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b35f0794_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.0488998972949, 117.225253531237, 2,  !- X,Y,Z Vertex 1 {m}
  54.2988998972948, 117.225253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  54.2988998972948, 96.5252535312374, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  49.0488998972949, 96.5252535312374, 2;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bac5b960_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393343, 79.0752535312374, 3.2, !- X,Y,Z Vertex 1 {m}
  3.54034934439315, 79.0752535312374, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 3 {m}
  0.390349344393314, 75.4752535312375, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bac5b960_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.390349344393314, 75.4752535312375, 3.2, !- X,Y,Z Vertex 1 {m}
  3.54034934439329, 75.4752535312375, 2,  !- X,Y,Z Vertex 2 {m}
  3.54034934439315, 79.0752535312374, 2,  !- X,Y,Z Vertex 3 {m}
  0.390349344393343, 79.0752535312374, 3.2; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c347b786_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.2484923577893, 117.225253531237, 2,  !- X,Y,Z Vertex 1 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 2 {m}
  49.0488998972949, 96.5252535312374, 2,  !- X,Y,Z Vertex 3 {m}
  49.0488998972949, 117.225253531237, 2;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c347b786_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.0488998972949, 117.225253531237, 2,  !- X,Y,Z Vertex 1 {m}
  49.0488998972949, 96.5252535312374, 2,  !- X,Y,Z Vertex 2 {m}
  47.2484923577893, 96.5252535312374, 2,  !- X,Y,Z Vertex 3 {m}
  47.2484923577893, 117.225253531237, 2;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cebe4c44_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389896, 138.275253531237, 2,  !- X,Y,Z Vertex 1 {m}
  10.590756883899, 138.275253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  10.590756883899, 134.675253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389896, 134.775253531237, 2;  !- X,Y,Z Vertex 5 {m}

Shading:Building:Detailed,
  Shade_cebe4c44_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.34075688389896, 134.675253531237, 2,  !- X,Y,Z Vertex 1 {m}
  10.590756883899, 134.675253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  10.590756883899, 138.275253531237, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  5.34075688389896, 138.275253531237, 2,  !- X,Y,Z Vertex 4 {m}
  5.34075688389896, 134.775253531237, 2;  !- X,Y,Z Vertex 5 {m}

Zone,
  bathroom_1_e43a986c,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  238.680000000041,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face72,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422111, 115.875253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422112, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422112, 115.875253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face73,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422112, 115.875253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422112, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422112, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422112, 127.875253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face75,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422112, 127.875253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422112, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422108, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422108, 127.875253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face3,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face74,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422112, 127.875253531128, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 115.875253531158, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422112, 115.875253531158, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422112, 127.875253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face4,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_2_8a0d2f47..Face15,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422112, 131.475253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422112, 127.875253531128, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422108, 127.875253531158, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.851507642211, 131.475253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face5,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face46,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.851507642211, 131.475253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422108, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422112, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422112, 131.475253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face6,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face44,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422108, 127.875253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422108, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.851507642211, 131.475253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.851507642211, 131.475253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face7,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_1_f039d885..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422112, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422112, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422112, 127.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face8,             !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.851507642211, 131.475253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.851507642211, 131.475253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422112, 131.475253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422112, 131.475253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4cc88013,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  bathroom_1_e43a986c..Face8,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0515076422101, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -12.0515076422101, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -17.5515076422107, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -17.5515076422107, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_1_e43a986c..Face9,             !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  bathroom_1_e43a986c,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422112, 131.475253531158, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422112, 131.475253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 115.875253531158, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_35ad1a56,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_1_e43a986c..Face9,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.951507642211, 126.975253531238, 5.6, !- X,Y,Z Vertex 1 {m}
  -17.951507642211, 126.975253531238, 4.1, !- X,Y,Z Vertex 2 {m}
  -17.951507642211, 122.775253531237, 4.1, !- X,Y,Z Vertex 3 {m}
  -17.951507642211, 122.775253531237, 5.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_bf0ddf48,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_1_e43a986c..Face9,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422109, 120.975253543629, 5.6, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 120.975253543629, 4.1, !- X,Y,Z Vertex 2 {m}
  -17.9515076422112, 116.775253531239, 4.1, !- X,Y,Z Vertex 3 {m}
  -17.9515076422112, 116.775253531239, 5.6; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_1_e43a986c Thermostat,         !- Name
  bathroom_1_e43a986c,                    !- Zone or ZoneList Name
  bathroom_1_e43a986c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_1_e43a986c Thermostat Schedule, !- Name
  bathroom_1_e43a986c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_1_e43a986c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d,                      !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -100;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SeasonalSchedule_e031fc76 Week Rule - Jan1-Apr8, !- Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_e031fc76 Week Rule - Apr9-Apr15, !- Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_e031fc76 Week Rule - Apr16-Oct14, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  Schedule Day 43,                        !- Monday Schedule:Day Name
  Schedule Day 43,                        !- Tuesday Schedule:Day Name
  Schedule Day 43,                        !- Wednesday Schedule:Day Name
  Schedule Day 43,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  Schedule Day 43,                        !- Saturday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_e031fc76 Week Rule - Oct15-Oct21, !- Name
  Schedule Day 43,                        !- Sunday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_e031fc76 Week Rule - Oct22-Dec31, !- Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_a4b7fc5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SeasonalSchedule_e031fc76,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  SeasonalSchedule_e031fc76 Week Rule - Jan1-Apr8, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  8,                                      !- End Day 1
  SeasonalSchedule_e031fc76 Week Rule - Apr9-Apr15, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  9,                                      !- Start Day 2
  4,                                      !- End Month 2
  15,                                     !- End Day 2
  SeasonalSchedule_e031fc76 Week Rule - Apr16-Oct14, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  16,                                     !- Start Day 3
  10,                                     !- End Month 3
  14,                                     !- End Day 3
  SeasonalSchedule_e031fc76 Week Rule - Oct15-Oct21, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  15,                                     !- Start Day 4
  10,                                     !- End Month 4
  21,                                     !- End Day 4
  SeasonalSchedule_e031fc76 Week Rule - Oct22-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  22,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  ConstantSchedule_d1f57987_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_d1f57987 Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_d1f57987_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_d1f57987_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_d1f57987,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ConstantSchedule_d1f57987 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  bathroom_1_e43a986c,                    !- Zone Name
  bathroom_1_e43a986c Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_1_e43a986c Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_1_e43a986c Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  bathroom_1_e43a986c Inlet Node List,    !- Name
  Node 20;                                !- Node Name 1

NodeList,
  bathroom_1_e43a986c Exhaust Node List,  !- Name
  Node 19;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_1_e43a986c Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 20,                                !- Zone Supply Air Node Name
  Node 19,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Ventilation_4f234830,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  3;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  bathroom_1_e43a986c Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_1_e43a986c Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_1_e43a986c,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_2_97bc9ce0,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  256.608000000011,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face70,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577894, 97.8752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577894, 97.8752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577894, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577894, 89.7752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face1,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face71,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577894, 97.8752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577894, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 97.8752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face45,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577894, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577894, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  28.0484923577898, 89.7752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face44,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577898, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 97.8752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  28.0484923577898, 97.8752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face4,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face43,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577898, 97.8752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 97.8752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577894, 97.8752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577894, 97.8752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face43,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 97.8752535311582, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 95.4752535311564, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577898, 97.8752535311582, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face6,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face13,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577898, 95.4752535311564, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_2_97bc9ce0..Face7,             !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  bathroom_2_97bc9ce0,                    !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577898, 97.8752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577894, 89.7752535311582, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577894, 97.8752535311582, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_2_97bc9ce0 Thermostat,         !- Name
  bathroom_2_97bc9ce0,                    !- Zone or ZoneList Name
  bathroom_2_97bc9ce0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 1,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_2_97bc9ce0 Thermostat Schedule, !- Name
  bathroom_2_97bc9ce0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_2_97bc9ce0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 1,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_2_97bc9ce0,                    !- Zone Name
  bathroom_2_97bc9ce0 Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_2_97bc9ce0 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_2_97bc9ce0 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  bathroom_2_97bc9ce0 Inlet Node List,    !- Name
  Node 22;                                !- Node Name 1

NodeList,
  bathroom_2_97bc9ce0 Exhaust Node List,  !- Name
  Node 21;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_2_97bc9ce0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 22,                                !- Zone Supply Air Node Name
  Node 21,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_2_97bc9ce0 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_2_97bc9ce0 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_2_97bc9ce0,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_3_b56061cb,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  256.60800000001,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face68,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577893, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577893, 123.975253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577893, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577893, 115.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face1,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face69,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577893, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577893, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577891, 123.975253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face42,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577893, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  18.1484923577893, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  28.0484923577896, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  28.0484923577896, 115.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face41,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577896, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577896, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  28.0484923577896, 123.975253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  28.0484923577896, 123.975253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face4,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face40,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577896, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577896, 123.975253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577893, 123.975253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577893, 123.975253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face5,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face42,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577891, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577896, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577896, 118.275253531027, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face6,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face9,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577891, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577891, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577896, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577896, 123.975253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_3_b56061cb..Face7,             !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  bathroom_3_b56061cb,                    !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577896, 123.975253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  28.0484923577896, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  18.1484923577893, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  18.1484923577893, 123.975253531158, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_3_b56061cb Thermostat,         !- Name
  bathroom_3_b56061cb,                    !- Zone or ZoneList Name
  bathroom_3_b56061cb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 2,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_3_b56061cb Thermostat Schedule, !- Name
  bathroom_3_b56061cb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_3_b56061cb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 2,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_3_b56061cb,                    !- Zone Name
  bathroom_3_b56061cb Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_3_b56061cb Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_3_b56061cb Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  bathroom_3_b56061cb Inlet Node List,    !- Name
  Node 24;                                !- Node Name 1

NodeList,
  bathroom_3_b56061cb Exhaust Node List,  !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_3_b56061cb Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 24,                                !- Zone Supply Air Node Name
  Node 23,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_3_b56061cb Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_3_b56061cb Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_3_b56061cb,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_4_c3a98a53,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  238.68,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face64,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 97.8752535311579, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422106, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422106, 97.8752535311579, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face65,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 85.8752535311581, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422107, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422107, 97.8752535311579, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face10,            !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422106, 97.8752535311579, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422106, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 82.2752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 82.2752535311579, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_79d3cfc4,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_4_c3a98a53..Face10,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.951507642211, 91.0910043253235, 5.6, !- X,Y,Z Vertex 1 {m}
  -17.951507642211, 91.0910043253235, 4.1, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 86.891004312932, 4.1, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 86.891004312932, 5.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_a4d82928,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_4_c3a98a53..Face10,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.951507642211, 97.0186280856032, 5.6, !- X,Y,Z Vertex 1 {m}
  -17.951507642211, 97.0186280856032, 4.1, !- X,Y,Z Vertex 2 {m}
  -17.951507642211, 92.8186280856056, 4.1, !- X,Y,Z Vertex 3 {m}
  -17.951507642211, 92.8186280856056, 5.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face67,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422104, 85.8752535311581, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422104, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422107, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422107, 85.8752535311581, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face3,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face66,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422106, 97.8752535311579, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422107, 85.8752535311583, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422107, 85.8752535311581, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422107, 97.8752535311579, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face4,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_1_834810ed..Face15,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422107, 85.8752535311583, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422107, 82.2752535311579, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 82.2752535311581, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422104, 85.8752535311581, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face5,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face39,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422104, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 82.2752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 85.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face6,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face41,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422106, 82.2752535311581, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422104, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422104, 85.8752535311581, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face7,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_2_bc6036e1..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422106, 97.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face8,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_5_a8573282..Face4,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 85.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_4_c3a98a53..Face9,             !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  bathroom_4_c3a98a53,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422107, 82.2752535311579, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422107, 82.2752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422106, 82.2752535311581, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_440d1c69,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  bathroom_4_c3a98a53..Face9,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5515076422107, 82.275253531238, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -17.5515076422107, 82.275253531238, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -12.0515076422101, 82.275253531238, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -12.0515076422101, 82.275253531238, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_4_c3a98a53 Thermostat,         !- Name
  bathroom_4_c3a98a53,                    !- Zone or ZoneList Name
  bathroom_4_c3a98a53 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 3,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_4_c3a98a53 Thermostat Schedule, !- Name
  bathroom_4_c3a98a53 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_4_c3a98a53 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 3,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_4_c3a98a53,                    !- Zone Name
  bathroom_4_c3a98a53 Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_4_c3a98a53 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_4_c3a98a53 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  bathroom_4_c3a98a53 Inlet Node List,    !- Name
  Node 26;                                !- Node Name 1

NodeList,
  bathroom_4_c3a98a53 Exhaust Node List,  !- Name
  Node 25;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_4_c3a98a53 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 26,                                !- Zone Supply Air Node Name
  Node 25,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_4_c3a98a53 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_4_c3a98a53 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_4_c3a98a53,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_5_a8573282,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  117.120000000007,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face0,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face63,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422105, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422105, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face1,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face37,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422105, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422105, 85.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face38,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422105, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422105, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422105, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422105, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face3,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_2_bc6036e1..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422105, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422105, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face4,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_4_c3a98a53..Face8,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422107, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422107, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face5,             !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 85.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_50195e24,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_5_a8573282..Face5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422109, 90.9252535347778, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 90.9252535347778, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422105, 89.7252535312377, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422105, 89.7252535312377, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_daa2631c,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  bathroom_5_a8573282..Face5,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422105, 88.0252535312377, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422105, 88.0252535312377, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422105, 86.8252535347788, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422105, 86.8252535347788, 2.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_5_a8573282..Face6,             !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  bathroom_5_a8573282,                    !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422105, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  -11.8515076422105, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_5_a8573282 Thermostat,         !- Name
  bathroom_5_a8573282,                    !- Zone or ZoneList Name
  bathroom_5_a8573282 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 4,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_5_a8573282 Thermostat Schedule, !- Name
  bathroom_5_a8573282 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_5_a8573282 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 4,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_5_a8573282,                    !- Zone Name
  bathroom_5_a8573282 Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_5_a8573282 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_5_a8573282 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  bathroom_5_a8573282 Inlet Node List,    !- Name
  Node 28;                                !- Node Name 1

NodeList,
  bathroom_5_a8573282 Exhaust Node List,  !- Name
  Node 27;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_5_a8573282 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 28,                                !- Zone Supply Air Node Name
  Node 27,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_5_a8573282 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_5_a8573282 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_5_a8573282,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_6_a1462875,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  5.52499999999973,                       !- Ceiling Height {m}
  232.710525003532,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face62,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 95.4752535312438, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 85.875253531157, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face1,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face61,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 94.2752535311564, 8.72500000000253, !- X,Y,Z Vertex 1 {m}
  28.0484923577893, 94.2752535311564, 7.84125000000269, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 95.4752535311564, 7.84125000000269, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 95.4752535312438, 6.20000000000296, !- X,Y,Z Vertex 4 {m}
  24.1484923577893, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 5 {m}
  30.1484923577424, 85.8752535311525, 8.72500000000269; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face10,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face40,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577893, 94.2752535311564, 7.84125000000269, !- X,Y,Z Vertex 1 {m}
  28.0484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 95.4752535311564, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577893, 95.4752535311564, 7.84125000000269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face11,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face37,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 94.2752535311564, 8.72500000000253, !- X,Y,Z Vertex 1 {m}
  30.1484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577893, 94.2752535311564, 7.84125000000269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face12,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face33,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577424, 85.8752535311525, 8.72500000000269, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577893, 94.2752535311564, 8.72500000000253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face13,            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_2_97bc9ce0..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577898, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 89.7752535311559, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 95.4752535312875, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_1_834810ed..Face14,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577424, 85.8752535311525, 8.72500000000269; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face3,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face36,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 94.2752535311564, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 89.7752535311559, 3.20000000000296, !- X,Y,Z Vertex 4 {m}
  28.0484923577898, 89.7752535311582, 3.20000000000296, !- X,Y,Z Vertex 5 {m}
  28.0484923577898, 94.2752535311564, 3.20000000000296; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face4,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face34,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577892, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577892, 85.875253531157, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face5,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face35,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577893, 95.4752535311564, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 95.4752535312438, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face6,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face36,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577898, 94.2752535311564, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 95.4752535312875, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577893, 95.4752535311564, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face7,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face32,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 94.2752535311564, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577893, 94.2752535311564, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 94.2752535311564, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577893, 94.2752535311564, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face8,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face38,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577892, 85.875253531157, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577893, 94.2752535311564, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577893, 94.2752535311564, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_6_a1462875..Face9,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_6_a1462875,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face39,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577893, 95.4752535311564, 7.84125000000269, !- X,Y,Z Vertex 1 {m}
  28.0484923577893, 95.4752535311564, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 95.4752535312438, 6.20000000000296; !- X,Y,Z Vertex 3 {m}

ZoneControl:Thermostat,
  bathroom_6_a1462875 Thermostat,         !- Name
  bathroom_6_a1462875,                    !- Zone or ZoneList Name
  bathroom_6_a1462875 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 5,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_6_a1462875 Thermostat Schedule, !- Name
  bathroom_6_a1462875 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_6_a1462875 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 5,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_6_a1462875,                    !- Zone Name
  bathroom_6_a1462875 Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_6_a1462875 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_6_a1462875 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  bathroom_6_a1462875 Inlet Node List,    !- Name
  Node 30;                                !- Node Name 1

NodeList,
  bathroom_6_a1462875 Exhaust Node List,  !- Name
  Node 29;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_6_a1462875 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 30,                                !- Zone Supply Air Node Name
  Node 29,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_6_a1462875 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_6_a1462875 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_6_a1462875,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  bathroom_7_d2e48350,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  5.52499999999976,                       !- Ceiling Height {m}
  232.710525002025,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face0,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face59,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 127.875253531157, 6.20000000000328, !- X,Y,Z Vertex 1 {m}
  24.1484923577891, 127.875253531157, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577891, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577892, 118.275253531027, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face1,             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face60,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577892, 127.875253531157, 8.72500000000272, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 127.875253531157, 6.20000000000328, !- X,Y,Z Vertex 2 {m}
  24.1484923577892, 118.275253531027, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577897, 118.275253531027, 7.84125000000269, !- X,Y,Z Vertex 4 {m}
  28.0484923577897, 119.475253531158, 7.84125000000293, !- X,Y,Z Vertex 5 {m}
  30.1484923577892, 119.475253531158, 8.72500000000253; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face2,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_2_8a0d2f47..Face14,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577892, 127.875253531157, 8.72500000000272, !- X,Y,Z Vertex 1 {m}
  30.1484923577891, 127.875253531157, 6.20000000000001, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 127.875253531157, 6.20000000000328; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face3,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face35,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577891, 127.875253531157, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577897, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577896, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 4 {m}
  24.1484923577891, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 5 {m}
  24.1484923577891, 127.875253531157, 3.20000000000296; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face4,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face29,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577892, 119.475253531158, 8.72500000000253, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577891, 127.875253531157, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577892, 127.875253531157, 8.72500000000272; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face5,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face31,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577891, 127.875253531157, 6.20000000000001, !- X,Y,Z Vertex 1 {m}
  30.1484923577891, 127.875253531157, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577891, 127.875253531157, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 127.875253531157, 6.20000000000328; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face6,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face28,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577897, 119.475253531158, 7.84125000000293, !- X,Y,Z Vertex 1 {m}
  28.0484923577897, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577892, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577892, 119.475253531158, 8.72500000000253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face7,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face27,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577897, 118.275253531027, 7.84125000000269, !- X,Y,Z Vertex 1 {m}
  28.0484923577897, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577897, 119.475253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577897, 119.475253531158, 7.84125000000293; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face8,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face30,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577892, 118.275253531027, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  24.1484923577891, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577897, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577897, 118.275253531027, 7.84125000000269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  bathroom_7_d2e48350..Face9,             !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  bathroom_7_d2e48350,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_3_b56061cb..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577896, 123.975253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577897, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  24.1484923577891, 118.275253531027, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577891, 123.975253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  bathroom_7_d2e48350 Thermostat,         !- Name
  bathroom_7_d2e48350,                    !- Zone or ZoneList Name
  bathroom_7_d2e48350 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ee9e311d 6,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  bathroom_7_d2e48350 Thermostat Schedule, !- Name
  bathroom_7_d2e48350 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  bathroom_7_d2e48350 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ee9e311d 6,                    !- Name
  SeasonalSchedule_e031fc76,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_d1f57987;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  bathroom_7_d2e48350,                    !- Zone Name
  bathroom_7_d2e48350 Equipment List,     !- Zone Conditioning Equipment List Name
  bathroom_7_d2e48350 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  bathroom_7_d2e48350 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  bathroom_7_d2e48350 Inlet Node List,    !- Name
  Node 32;                                !- Node Name 1

NodeList,
  bathroom_7_d2e48350 Exhaust Node List,  !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  bathroom_7_d2e48350 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 32,                                !- Zone Supply Air Node Name
  Node 31,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  bathroom_7_d2e48350 Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  bathroom_7_d2e48350 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  bathroom_7_d2e48350,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_4f234830,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  lounge_1_f039d885,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  234.240000000016,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  lounge_1_f039d885..Face0,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face57,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422111, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 115.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face1,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face58,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422112, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422112, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 127.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face2,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face34,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 127.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 127.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face3,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face33,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 127.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 127.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 127.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_1_e43a986c..Face7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422111, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422112, 115.875253531158, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422112, 127.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face5,               !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 127.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 127.875253531158, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_1_f039d885..Face6,               !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  lounge_1_f039d885,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422111, 127.875253531158, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 127.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 115.875253531158, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 115.875253531158, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_2f808041,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_1_f039d885..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422106, 118.341920201444, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422106, 118.341920201444, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422105, 117.141920201442, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422105, 117.141920201442, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_a1f843be,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_1_f039d885..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422111, 120.608586868109, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 120.608586868109, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 119.408586868112, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 119.408586868112, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d9319e94,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_1_f039d885..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422111, 124.341920201442, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422111, 124.341920201442, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422111, 123.141920201445, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422111, 123.141920201445, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e3a5f48d,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_1_f039d885..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422109, 126.608586868107, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 126.608586868107, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.951507642211, 125.408586868107, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.951507642211, 125.408586868107, 2.4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  lounge_1_f039d885 Thermostat,           !- Name
  lounge_1_f039d885,                      !- Zone or ZoneList Name
  lounge_1_f039d885 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ab897a61,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  lounge_1_f039d885 Thermostat Schedule,  !- Name
  lounge_1_f039d885 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  lounge_1_f039d885 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ab897a61,                      !- Name
  SeasonalSchedule_d516c6cf,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_b4dec48b;              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ConstantSchedule_355f5cc0_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -100;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SeasonalSchedule_d516c6cf Week Rule - Jan1-Apr8, !- Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_d516c6cf Week Rule - Apr9-Apr15, !- Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_d516c6cf Week Rule - Apr16-Oct14, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_d516c6cf Week Rule - Oct15-Oct21, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_d516c6cf Week Rule - Oct22-Dec31, !- Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_355f5cc0_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SeasonalSchedule_d516c6cf,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  SeasonalSchedule_d516c6cf Week Rule - Jan1-Apr8, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  8,                                      !- End Day 1
  SeasonalSchedule_d516c6cf Week Rule - Apr9-Apr15, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  9,                                      !- Start Day 2
  4,                                      !- End Month 2
  15,                                     !- End Day 2
  SeasonalSchedule_d516c6cf Week Rule - Apr16-Oct14, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  16,                                     !- Start Day 3
  10,                                     !- End Month 3
  14,                                     !- End Day 3
  SeasonalSchedule_d516c6cf Week Rule - Oct15-Oct21, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  15,                                     !- Start Day 4
  10,                                     !- End Month 4
  21,                                     !- End Day 4
  SeasonalSchedule_d516c6cf Week Rule - Oct22-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  22,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  ConstantSchedule_b4dec48b_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_b4dec48b Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_b4dec48b_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_b4dec48b,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ConstantSchedule_b4dec48b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  lounge_1_f039d885,                      !- Zone Name
  lounge_1_f039d885 Equipment List,       !- Zone Conditioning Equipment List Name
  lounge_1_f039d885 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  lounge_1_f039d885 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  lounge_1_f039d885 Inlet Node List,      !- Name
  Node 34;                                !- Node Name 1

NodeList,
  lounge_1_f039d885 Exhaust Node List,    !- Name
  Node 33;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  lounge_1_f039d885 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 34,                                !- Zone Supply Air Node Name
  Node 33,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Ventilation_1ebb6c2b,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  3;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  lounge_1_f039d885 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  lounge_1_f039d885 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  lounge_1_f039d885,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  lounge_2_bc6036e1,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  117.120000000002,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face0,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face55,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 97.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 97.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 97.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face1,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face56,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1515076422107, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -13.1515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 97.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face2,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face32,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 97.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 97.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face3,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_5_a8573282..Face3,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -11.8515076422107, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -11.8515076422107, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_4_c3a98a53..Face7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  -13.1515076422107, 91.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -13.1515076422107, 97.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face5,               !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422107, 97.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  -11.8515076422107, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 97.8752535311579, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_2_bc6036e1..Face6,               !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  lounge_2_bc6036e1,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9515076422109, 97.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  -17.9515076422109, 97.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  -17.9515076422109, 91.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  -17.9515076422109, 91.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_1e960bb9,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_2_bc6036e1..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422107, 94.3419201979046, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422107, 94.3419201979046, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 93.1419202014459, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 93.1419202014459, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_6ed93da1,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_2_bc6036e1..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.9515076422107, 96.6085868645713, 2.4, !- X,Y,Z Vertex 1 {m}
  -17.9515076422107, 96.6085868645713, 0.9, !- X,Y,Z Vertex 2 {m}
  -17.9515076422107, 95.408586868111, 0.9, !- X,Y,Z Vertex 3 {m}
  -17.9515076422107, 95.408586868111, 2.4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  lounge_2_bc6036e1 Thermostat,           !- Name
  lounge_2_bc6036e1,                      !- Zone or ZoneList Name
  lounge_2_bc6036e1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ab897a61 1,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  lounge_2_bc6036e1 Thermostat Schedule,  !- Name
  lounge_2_bc6036e1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  lounge_2_bc6036e1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ab897a61 1,                    !- Name
  SeasonalSchedule_d516c6cf,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_b4dec48b;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  lounge_2_bc6036e1,                      !- Zone Name
  lounge_2_bc6036e1 Equipment List,       !- Zone Conditioning Equipment List Name
  lounge_2_bc6036e1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  lounge_2_bc6036e1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  lounge_2_bc6036e1 Inlet Node List,      !- Name
  Node 36;                                !- Node Name 1

NodeList,
  lounge_2_bc6036e1 Exhaust Node List,    !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  lounge_2_bc6036e1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 36,                                !- Zone Supply Air Node Name
  Node 35,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  lounge_2_bc6036e1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  lounge_2_bc6036e1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  lounge_2_bc6036e1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  lounge_3_f06b26fe,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  368.640000000027,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face0,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face31,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577892, 97.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  39.7484923577892, 97.8752535311581, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  30.1484923577891, 97.8752535311581, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  30.1484923577891, 97.8752535311581, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face1,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face29,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577892, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  39.7484923577895, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  39.7484923577895, 85.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face2,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face30,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577891, 97.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577891, 97.8752535311581, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  30.1484923577892, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  30.1484923577892, 85.8752535311579, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face25,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577891, 97.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577892, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  36.1484923554527, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  36.1484923561204, 97.8752535311581, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face26,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923561204, 97.8752535311581, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  36.1484923554527, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  39.7484923577895, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  39.7484923577892, 97.8752535311581, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face5,               !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577892, 97.8752535311581, 2.96118685128022e-12, !- X,Y,Z Vertex 1 {m}
  39.7484923577895, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  30.1484923577892, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  30.1484923577891, 97.8752535311581, 2.96118685128022e-12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_3_f06b26fe..Face6,               !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  lounge_3_f06b26fe,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577895, 85.8752535311579, 3.20000000000296, !- X,Y,Z Vertex 1 {m}
  39.7484923577895, 85.8752535311579, 2.96118685128022e-12, !- X,Y,Z Vertex 2 {m}
  39.7484923577892, 97.8752535311581, 2.96118685128022e-12, !- X,Y,Z Vertex 3 {m}
  39.7484923577892, 97.8752535311581, 3.20000000000296; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_55537ecd,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_3_f06b26fe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 87.1419201943679, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 87.1419201943679, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 88.3419201943631, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 88.3419201943631, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_87b5ce4d,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_3_f06b26fe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 93.1419201943679, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 93.1419201943679, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 94.3419201908238, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 94.3419201908238, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b894f334,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_3_f06b26fe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 95.4085868574914, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 95.4085868574914, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 96.6085868574914, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 96.6085868574914, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ca2a16c4,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_3_f06b26fe..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 89.4085868574905, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 89.4085868574905, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 90.608586861033, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 90.608586861033, 2.4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  lounge_3_f06b26fe Thermostat,           !- Name
  lounge_3_f06b26fe,                      !- Zone or ZoneList Name
  lounge_3_f06b26fe Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ab897a61 2,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  lounge_3_f06b26fe Thermostat Schedule,  !- Name
  lounge_3_f06b26fe Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  lounge_3_f06b26fe Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ab897a61 2,                    !- Name
  SeasonalSchedule_d516c6cf,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_b4dec48b;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  lounge_3_f06b26fe,                      !- Zone Name
  lounge_3_f06b26fe Equipment List,       !- Zone Conditioning Equipment List Name
  lounge_3_f06b26fe Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  lounge_3_f06b26fe Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  lounge_3_f06b26fe Inlet Node List,      !- Name
  Node 38;                                !- Node Name 1

NodeList,
  lounge_3_f06b26fe Exhaust Node List,    !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  lounge_3_f06b26fe Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  Node 37,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  lounge_3_f06b26fe Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  lounge_3_f06b26fe Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  lounge_3_f06b26fe,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  lounge_4_ff186946,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  368.640000000013,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  lounge_4_ff186946..Face0,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face28,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.74849235779, 127.875253531238, 3.2,  !- X,Y,Z Vertex 1 {m}
  39.74849235779, 127.875253531238, 0,    !- X,Y,Z Vertex 2 {m}
  30.1484923577897, 127.875253531238, 0,  !- X,Y,Z Vertex 3 {m}
  30.1484923577897, 127.875253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face1,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face26,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577897, 115.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577897, 115.875253531238, 0,  !- X,Y,Z Vertex 2 {m}
  39.74849235779, 115.875253531238, 0,    !- X,Y,Z Vertex 3 {m}
  39.74849235779, 115.875253531238, 3.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face2,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face27,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577897, 127.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577897, 127.875253531238, 0,  !- X,Y,Z Vertex 2 {m}
  30.1484923577897, 115.875253531238, 0,  !- X,Y,Z Vertex 3 {m}
  30.1484923577897, 115.875253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face23,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577897, 127.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577897, 115.875253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  36.1484923571219, 115.875253531238, 3.2, !- X,Y,Z Vertex 3 {m}
  36.1484923577897, 127.875253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face24,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923577897, 127.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  36.1484923571219, 115.875253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  39.74849235779, 115.875253531238, 3.2,  !- X,Y,Z Vertex 3 {m}
  39.74849235779, 127.875253531238, 3.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face5,               !- Name
  Floor,                                  !- Surface Type
  OpaqueConstruction_3829aae5,            !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.74849235779, 127.875253531238, 0,    !- X,Y,Z Vertex 1 {m}
  39.74849235779, 115.875253531238, 0,    !- X,Y,Z Vertex 2 {m}
  30.1484923577897, 115.875253531238, 0,  !- X,Y,Z Vertex 3 {m}
  30.1484923577897, 127.875253531238, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  lounge_4_ff186946..Face6,               !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  lounge_4_ff186946,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.74849235779, 115.875253531238, 3.2,  !- X,Y,Z Vertex 1 {m}
  39.74849235779, 115.875253531238, 0,    !- X,Y,Z Vertex 2 {m}
  39.74849235779, 127.875253531238, 0,    !- X,Y,Z Vertex 3 {m}
  39.74849235779, 127.875253531238, 3.2;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_59f52d38,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_4_ff186946..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 125.408586868113, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 125.408586868113, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 126.608586868109, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 126.608586868109, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_8ef6d752,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_4_ff186946..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 119.408586871653, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 119.408586871653, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 120.608586868109, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 120.608586868109, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_aa5eccfe,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_4_ff186946..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 117.141920204985, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 117.141920204985, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 118.341920204985, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 118.341920204985, 2.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f229988c,                      !- Name
  Window,                                 !- Surface Type
  U 0.29 SHGC 0.4 Simple Glazing Window,  !- Construction Name
  lounge_4_ff186946..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 123.141920201443, 2.4, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 123.141920201443, 0.9, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 124.341920204986, 0.9, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 124.341920204986, 2.4; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  lounge_4_ff186946 Thermostat,           !- Name
  lounge_4_ff186946,                      !- Zone or ZoneList Name
  lounge_4_ff186946 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_ab897a61 3,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  lounge_4_ff186946 Thermostat Schedule,  !- Name
  lounge_4_ff186946 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  lounge_4_ff186946 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_ab897a61 3,                    !- Name
  SeasonalSchedule_d516c6cf,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_b4dec48b;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  lounge_4_ff186946,                      !- Zone Name
  lounge_4_ff186946 Equipment List,       !- Zone Conditioning Equipment List Name
  lounge_4_ff186946 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  lounge_4_ff186946 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  lounge_4_ff186946 Inlet Node List,      !- Name
  Node 40;                                !- Node Name 1

NodeList,
  lounge_4_ff186946 Exhaust Node List,    !- Name
  Node 39;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  lounge_4_ff186946 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 40,                                !- Zone Supply Air Node Name
  Node 39,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  lounge_4_ff186946 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  lounge_4_ff186946 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  lounge_4_ff186946,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_1ebb6c2b,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  office_1_eadb9cc9,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  8.05000000000206,                       !- Ceiling Height {m}
  4998.47826647279,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face0,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face53,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577868, 119.475253531095, 8.72999999999891, !- X,Y,Z Vertex 1 {m}
  28.0484923577878, 119.475253531095, 7.8412499999996, !- X,Y,Z Vertex 2 {m}
  28.0484923577881, 94.2752535310954, 7.84124999999973, !- X,Y,Z Vertex 3 {m}
  30.1484923577893, 94.2752535310956, 8.72999999999684; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face1,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face54,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923577897, 127.875253531283, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577412, 127.875253531099, 8.72499999999975, !- X,Y,Z Vertex 2 {m}
  30.1484923577868, 119.475253531095, 8.72999999999891, !- X,Y,Z Vertex 3 {m}
  30.1484923577893, 94.2752535310956, 8.72999999999684, !- X,Y,Z Vertex 4 {m}
  30.1484923584825, 85.8752535309106, 8.72500000129522, !- X,Y,Z Vertex 5 {m}
  36.1484923554526, 85.8752535310944, 11.25; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face10,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face44,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 85.8752535310542, 6.20000000000001, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 85.8752535311933, 3.2, !- X,Y,Z Vertex 2 {m}
  -11.8515076422105, 85.8752535310957, 3.2, !- X,Y,Z Vertex 3 {m}
  -11.8515076422105, 85.8752535310957, 6.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face11,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_2_8a0d2f47..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.851507642211, 131.475253531096, 6.2000000000089, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 127.875253531096, 6.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577269, 127.875253531092, 6.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577095, 131.475253531099, 6.2000000000089; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face12,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_2_8a0d2f47..Face12,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577105, 131.475253531096, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577095, 131.475253531099, 6.2000000000089, !- X,Y,Z Vertex 2 {m}
  30.1484923577269, 127.875253531092, 6.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577102, 127.875253531083, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face13,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_1_834810ed..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422105, 85.8752535310957, 6.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 82.2752535311581, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577195, 82.2752535311573, 6.2, !- X,Y,Z Vertex 3 {m}
  30.1484923587677, 85.8752535310472, 6.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face14,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_1_834810ed..Face12,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923576602, 85.8752535312096, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923587677, 85.8752535310472, 6.20000000000001, !- X,Y,Z Vertex 2 {m}
  30.1484923577195, 82.2752535311573, 6.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577196, 82.2752535310966, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face15,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face25,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 119.475253531096, 3.20000000000003, !- X,Y,Z Vertex 1 {m}
  30.1484923577919, 94.2752535310961, 3.19999999999796, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 94.2752535310956, 3.20000000000003, !- X,Y,Z Vertex 3 {m}
  28.0484923577893, 119.475253531096, 3.20000000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face16,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face24,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923571219, 115.875253531238, 3.20000000000001, !- X,Y,Z Vertex 1 {m}
  36.1484923561203, 97.8752535311581, 3.20000000000001, !- X,Y,Z Vertex 2 {m}
  30.1484923577916, 97.8752535311581, 3.19999999999825, !- X,Y,Z Vertex 3 {m}
  30.1484923577897, 115.875253531238, 3.19999999999973; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face17,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face22,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923571219, 115.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  39.7484923561203, 97.8752535311581, 3.2, !- X,Y,Z Vertex 2 {m}
  36.1484923561203, 97.8752535311581, 3.20000000000001, !- X,Y,Z Vertex 3 {m}
  36.1484923571219, 115.875253531238, 3.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face18,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face23,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923578297, 115.875253531158, 3.20000000000302, !- X,Y,Z Vertex 1 {m}
  28.0484923578297, 97.8752535311582, 3.20000000000038, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 97.8752535311582, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 115.875253531158, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face19,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face21,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577095, 131.475253531107, 3.2000000000089, !- X,Y,Z Vertex 1 {m}
  30.1484923577098, 127.875253531083, 3.2, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 127.875253531096, 3.2, !- X,Y,Z Vertex 3 {m}
  -11.851507642211, 131.475253531096, 3.20000000000889; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face2,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face51,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577105, 131.475253531096, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577102, 127.875253531083, 11.25, !- X,Y,Z Vertex 2 {m}
  39.7484923577896, 127.875253531082, 11.25, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 131.475253531095, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face20,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face20,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577899, 131.475253531095, 3.2, !- X,Y,Z Vertex 1 {m}
  39.7484923577896, 127.875253531082, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577098, 127.875253531083, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577095, 131.475253531107, 3.2000000000089; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face21,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face19,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923554526, 85.8752535313678, 3.2, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 82.2752535312547, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577196, 82.2752535311573, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923591065, 85.8752535312096, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face22,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_2_586bc0d4..Face18,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923591065, 85.8752535312096, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577196, 82.2752535311573, 3.2, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422105, 85.8752535310957, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face23,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_4_ff186946..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923577897, 127.875253531283, 3.20000000000001, !- X,Y,Z Vertex 1 {m}
  36.1484923571219, 115.875253531238, 3.20000000000001, !- X,Y,Z Vertex 2 {m}
  30.1484923577897, 115.875253531238, 3.19999999999973, !- X,Y,Z Vertex 3 {m}
  30.1484923577098, 127.875253531083, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face24,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_4_ff186946..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577896, 127.875253531082, 3.2, !- X,Y,Z Vertex 1 {m}
  39.7484923571219, 115.875253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  36.1484923571219, 115.875253531238, 3.20000000000001, !- X,Y,Z Vertex 3 {m}
  36.1484923577897, 127.875253531283, 3.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face25,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_3_f06b26fe..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923561203, 97.8752535311581, 3.20000000000001, !- X,Y,Z Vertex 1 {m}
  36.1484923554526, 85.8752535315681, 3.20000000000001, !- X,Y,Z Vertex 2 {m}
  30.1484923591065, 85.8752535312096, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577916, 97.8752535311581, 3.19999999999825; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face26,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  lounge_3_f06b26fe..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923561203, 97.8752535311581, 3.2, !- X,Y,Z Vertex 1 {m}
  39.7484923554526, 85.8752535313678, 3.2, !- X,Y,Z Vertex 2 {m}
  36.1484923554526, 85.8752535315681, 3.20000000000001, !- X,Y,Z Vertex 3 {m}
  36.1484923561203, 97.8752535311581, 3.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face27,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577878, 119.475253531095, 7.8412499999996, !- X,Y,Z Vertex 1 {m}
  28.0484923577893, 119.475253531096, 3.20000000000003, !- X,Y,Z Vertex 2 {m}
  28.0484923578297, 118.275253531096, 3.20000000000338, !- X,Y,Z Vertex 3 {m}
  28.0484923577881, 118.275253531095, 7.84125000000309; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face28,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577868, 119.475253531095, 8.72999999999891, !- X,Y,Z Vertex 1 {m}
  30.1484923577893, 119.475253531096, 3.20000000000003, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 119.475253531096, 3.20000000000003, !- X,Y,Z Vertex 3 {m}
  28.0484923577878, 119.475253531095, 7.8412499999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face29,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face4,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577412, 127.875253531099, 8.72499999999975, !- X,Y,Z Vertex 1 {m}
  30.1484923577098, 127.875253531083, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577893, 119.475253531096, 3.20000000000003, !- X,Y,Z Vertex 3 {m}
  30.1484923577868, 119.475253531095, 8.72999999999891; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face3,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face49,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577102, 127.875253531083, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577412, 127.875253531099, 8.72499999999975, !- X,Y,Z Vertex 2 {m}
  36.1484923577897, 127.875253531283, 11.25; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face30,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face8,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577881, 118.275253531095, 7.84125000000309, !- X,Y,Z Vertex 1 {m}
  28.0484923578297, 118.275253531096, 3.20000000000338, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 118.275253531096, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577889, 118.27525353106, 6.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face31,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_7_d2e48350..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577891, 127.875253531092, 6.20000000000001, !- X,Y,Z Vertex 1 {m}
  24.1484923577891, 127.875253531085, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577098, 127.875253531083, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577269, 127.875253531092, 6.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face32,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face7,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577885, 94.2752535310955, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923577893, 94.2752535310956, 3.20000000000003, !- X,Y,Z Vertex 2 {m}
  30.1484923577919, 94.2752535310961, 3.19999999999796, !- X,Y,Z Vertex 3 {m}
  30.1484923577905, 94.2752535310958, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face33,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face12,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577893, 94.2752535310956, 8.72999999999684, !- X,Y,Z Vertex 1 {m}
  30.1484923577905, 94.2752535310958, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923587677, 85.8752535310472, 6.20000000000001, !- X,Y,Z Vertex 3 {m}
  30.1484923584825, 85.8752535309106, 8.72500000129522; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face34,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face4,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923587677, 85.8752535310472, 6.20000000000001, !- X,Y,Z Vertex 1 {m}
  30.1484923591065, 85.8752535312096, 3.2, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 85.8752535311933, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 85.8752535310542, 6.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face35,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923582931, 95.4752535310954, 6.2, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 95.4752535310956, 3.2, !- X,Y,Z Vertex 2 {m}
  28.0484923578297, 95.4752535310956, 3.20000000000003, !- X,Y,Z Vertex 3 {m}
  28.0484923578028, 95.4752535310952, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face36,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923578028, 95.4752535310952, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  28.0484923578297, 95.4752535310956, 3.20000000000003, !- X,Y,Z Vertex 2 {m}
  28.0484923577893, 94.2752535310956, 3.20000000000003, !- X,Y,Z Vertex 3 {m}
  28.0484923577885, 94.2752535310955, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face37,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face11,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577881, 94.2752535310954, 7.84124999999973, !- X,Y,Z Vertex 1 {m}
  28.0484923577885, 94.2752535310955, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577905, 94.2752535310958, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  30.1484923577893, 94.2752535310956, 8.72999999999684; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face38,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face8,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577905, 94.2752535310958, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  30.1484923577919, 94.2752535310961, 3.19999999999796, !- X,Y,Z Vertex 2 {m}
  30.1484923591065, 85.8752535312096, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923587677, 85.8752535310472, 6.20000000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face39,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face9,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923582931, 95.4752535310954, 6.2, !- X,Y,Z Vertex 1 {m}
  28.0484923578028, 95.4752535310952, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577881, 95.4752535310949, 7.84124999999974; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face52,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923577897, 127.875253531283, 11.25, !- X,Y,Z Vertex 1 {m}
  36.1484923554526, 85.8752535310944, 11.25, !- X,Y,Z Vertex 2 {m}
  39.7484923554526, 85.8752535308941, 11.25, !- X,Y,Z Vertex 3 {m}
  39.7484923577896, 127.875253531082, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face40,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_6_a1462875..Face10,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577881, 95.4752535310949, 7.84124999999974, !- X,Y,Z Vertex 1 {m}
  28.0484923578028, 95.4752535310952, 6.20000000000296, !- X,Y,Z Vertex 2 {m}
  28.0484923577885, 94.2752535310955, 6.20000000000296, !- X,Y,Z Vertex 3 {m}
  28.0484923577881, 94.2752535310954, 7.84124999999973; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face41,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_4_c3a98a53..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422105, 85.8752535310957, 6.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422105, 85.8752535310957, 3.2, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  -11.8515076422106, 82.2752535311581, 6.20000000000296; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face42,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_3_b56061cb..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923578297, 118.275253531096, 3.20000000000338, !- X,Y,Z Vertex 1 {m}
  28.0484923578297, 115.875253531158, 3.20000000000302, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 115.875253531158, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 118.275253531096, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face43,              !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_2_97bc9ce0..Face5,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923578297, 97.8752535311582, 3.20000000000038, !- X,Y,Z Vertex 1 {m}
  28.0484923578297, 95.4752535310956, 3.20000000000003, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 95.4752535310956, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 97.8752535311582, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face44,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  bathroom_1_e43a986c..Face6,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.851507642211, 131.475253531096, 6.2000000000089, !- X,Y,Z Vertex 1 {m}
  -11.851507642211, 131.475253531096, 3.20000000000889, !- X,Y,Z Vertex 2 {m}
  -11.8515076422106, 127.875253531096, 3.2, !- X,Y,Z Vertex 3 {m}
  -11.8515076422106, 127.875253531096, 6.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face45,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577095, 131.475253531099, 6.2000000000089, !- X,Y,Z Vertex 1 {m}
  30.1484923577095, 131.475253531107, 3.2000000000089, !- X,Y,Z Vertex 2 {m}
  -11.851507642211, 131.475253531096, 3.20000000000889, !- X,Y,Z Vertex 3 {m}
  -11.851507642211, 131.475253531096, 6.2000000000089; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_05766518,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9484923577915, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  29.9484923577915, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  24.3484923577899, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  24.3484923577899, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_067d6a0f,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78484097554141, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -4.78484097554141, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -5.65150764221008, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -5.65150764221008, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_14168d78,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9484923577915, 131.475253531236, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  5.9484923577915, 131.475253531236, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  0.348492357786023, 131.475253531236, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  0.348492357786023, 131.475253531236, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4a899968,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9484923577899, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  17.9484923577899, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  12.3484923577899, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  12.3484923577899, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_aeb875fc,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41817430887635, 131.475253531236, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -2.41817430887635, 131.475253531236, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -3.28484097554141, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -3.28484097554141, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b0491fea,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0515076422139756, 131.475253531236, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -0.0515076422139756, 131.475253531236, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -0.918174308876351, 131.475253531236, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -0.918174308876351, 131.475253531236, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b9d367e2,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9484923577915, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  23.9484923577915, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  18.3484923577899, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  18.3484923577899, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ead668d2,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9484923577915, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  11.9484923577915, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  6.34849235779149, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  6.34849235779149, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ffbc87d1,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face45,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.05150764220856, 131.475253531237, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -6.05150764220856, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -11.6515076422085, 131.475253531237, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -11.6515076422085, 131.475253531237, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face46,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577899, 131.475253531095, 11.25, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 131.475253531095, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577095, 131.475253531107, 3.2000000000089, !- X,Y,Z Vertex 3 {m}
  30.1484923577105, 131.475253531096, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_43c2e790,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face46,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.4384924033221, 131.475253531222, 10.9974999904633, !- X,Y,Z Vertex 1 {m}
  39.4384924033221, 131.475253531222, 6.45249999046326, !- X,Y,Z Vertex 2 {m}
  36.2484924033221, 131.475253531222, 6.45249999046326, !- X,Y,Z Vertex 3 {m}
  36.2484924033221, 131.475253531222, 10.9974999904633; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_82065a91,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face46,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.4384924033221, 131.475253531222, 6.0505, !- X,Y,Z Vertex 1 {m}
  39.4384924033221, 131.475253531222, 3.3595, !- X,Y,Z Vertex 2 {m}
  36.2484924033221, 131.475253531222, 3.3595, !- X,Y,Z Vertex 3 {m}
  36.2484924033221, 131.475253531222, 6.0505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_bb8f03c6,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face46,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6684924033221, 131.47525353122, 6.0505, !- X,Y,Z Vertex 1 {m}
  35.6684924033221, 131.47525353122, 3.3595, !- X,Y,Z Vertex 2 {m}
  30.6284924033221, 131.47525353122, 3.3595, !- X,Y,Z Vertex 3 {m}
  30.6284924033221, 131.47525353122, 6.0505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_d91a5250,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face46,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6684924033221, 131.47525353122, 10.9974999904633, !- X,Y,Z Vertex 1 {m}
  35.6684924033221, 131.47525353122, 6.45249999046326, !- X,Y,Z Vertex 2 {m}
  30.6284924033221, 131.47525353122, 6.45249999046326, !- X,Y,Z Vertex 3 {m}
  30.6284924033221, 131.47525353122, 10.9974999904633; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face47,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577896, 127.875253531082, 11.25, !- X,Y,Z Vertex 1 {m}
  39.7484923577896, 127.875253531082, 3.2, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 131.475253531095, 3.2, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 131.475253531095, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_6b6181c6,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face47,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577897, 128.044753466696, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577897, 128.044753466696, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 131.095753466696, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 131.095753466696, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_fd994037,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face47,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577897, 128.044753466696, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577897, 128.044753466696, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 131.095753466696, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 131.095753466696, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face48,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923554526, 85.8752535308941, 11.25, !- X,Y,Z Vertex 1 {m}
  39.7484923554526, 85.8752535313678, 3.2, !- X,Y,Z Vertex 2 {m}
  39.7484923577896, 127.875253531082, 3.2, !- X,Y,Z Vertex 3 {m}
  39.7484923577896, 127.875253531082, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_04d92896,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577905, 100.441920197921, 5.9, !- X,Y,Z Vertex 1 {m}
  39.7484923577905, 100.441920197921, 3.51, !- X,Y,Z Vertex 2 {m}
  39.74849235779, 101.308586864589, 3.51, !- X,Y,Z Vertex 3 {m}
  39.74849235779, 101.308586864589, 5.9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_0b33b596,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577897, 86.0752535312547, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577897, 86.0752535312547, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577901, 91.6752535312547, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577901, 91.6752535312547, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_121e2bc7,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577882, 104.075253531255, 5.9, !- X,Y,Z Vertex 1 {m}
  39.7484923577882, 104.075253531255, 3.51, !- X,Y,Z Vertex 2 {m}
  39.7484923577882, 104.941920197924, 3.51, !- X,Y,Z Vertex 3 {m}
  39.7484923577882, 104.941920197924, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_18d85ae8,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 92.0752535312547, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 92.0752535312547, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577907, 97.6752535312547, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577907, 97.6752535312547, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_1a772032,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577907, 98.0752535312551, 5.9, !- X,Y,Z Vertex 1 {m}
  39.7484923577907, 98.0752535312551, 3.51, !- X,Y,Z Vertex 2 {m}
  39.7484923577905, 98.9419201979211, 3.51, !- X,Y,Z Vertex 3 {m}
  39.7484923577905, 98.9419201979211, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_37fcf369,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577907, 116.075253531222, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577907, 116.075253531222, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 121.675253531222, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 121.675253531222, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3a475e6d,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577907, 106.441920197921, 5.9, !- X,Y,Z Vertex 1 {m}
  39.7484923577907, 106.441920197921, 3.51, !- X,Y,Z Vertex 2 {m}
  39.7484923577861, 107.308586864589, 3.51, !- X,Y,Z Vertex 3 {m}
  39.7484923577861, 107.308586864589, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3ca371e3,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577907, 116.075253531222, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577907, 116.075253531222, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577898, 121.675253531222, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577898, 121.675253531222, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_847ed92c,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.748492357791, 108.808586864589, 5.9, !- X,Y,Z Vertex 1 {m}
  39.748492357791, 108.808586864589, 3.51, !- X,Y,Z Vertex 2 {m}
  39.748492357791, 109.675253531255, 3.51, !- X,Y,Z Vertex 3 {m}
  39.748492357791, 109.675253531255, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_87a878f4,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577897, 114.808586864589, 5.9, !- X,Y,Z Vertex 1 {m}
  39.7484923577897, 114.808586864589, 3.51, !- X,Y,Z Vertex 2 {m}
  39.7484923577915, 115.675253531255, 3.51, !- X,Y,Z Vertex 3 {m}
  39.7484923577915, 115.675253531255, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_969d2a75,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.748492357791, 112.441920197921, 5.9, !- X,Y,Z Vertex 1 {m}
  39.748492357791, 112.441920197921, 3.51, !- X,Y,Z Vertex 2 {m}
  39.748492357791, 113.308586864586, 3.51, !- X,Y,Z Vertex 3 {m}
  39.748492357791, 113.308586864586, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_9e7da0f9,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577898, 92.0752535312547, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577898, 92.0752535312547, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577907, 97.6752535312547, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577907, 97.6752535312547, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_afa77ffe,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.748492357791, 110.075253531255, 5.9, !- X,Y,Z Vertex 1 {m}
  39.748492357791, 110.075253531255, 3.51, !- X,Y,Z Vertex 2 {m}
  39.748492357791, 110.941920197924, 3.51, !- X,Y,Z Vertex 3 {m}
  39.748492357791, 110.941920197924, 5.9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b93bc216,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577901, 122.075253531222, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577901, 122.075253531222, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577897, 127.675253531222, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577897, 127.675253531222, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_beaa3082,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577907, 98.4843177636721, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577907, 98.4843177636721, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577907, 115.266189546487, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577907, 115.266189546487, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e29598f6,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.74849235779, 102.808586864586, 5.9,  !- X,Y,Z Vertex 1 {m}
  39.74849235779, 102.808586864586, 3.51, !- X,Y,Z Vertex 2 {m}
  39.74849235779, 103.675253531255, 3.51, !- X,Y,Z Vertex 3 {m}
  39.74849235779, 103.675253531255, 5.9;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ef8c3e9f,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577901, 122.075253531222, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577901, 122.075253531222, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577897, 127.675253531222, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577897, 127.675253531222, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f2743421,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face48,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577897, 86.0752535312547, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577897, 86.0752535312547, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577901, 91.6752535312547, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577901, 91.6752535312547, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face49,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577196, 82.2752535310966, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577196, 82.2752535311573, 3.2, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 82.2752535312547, 3.2, !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 82.2752535312547, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_3da39c70,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face49,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2484924033221, 82.2752535312547, 6.0505, !- X,Y,Z Vertex 1 {m}
  36.2484924033221, 82.2752535312547, 3.3595, !- X,Y,Z Vertex 2 {m}
  39.4384924033221, 82.2752535312547, 3.3595, !- X,Y,Z Vertex 3 {m}
  39.4384924033221, 82.2752535312547, 6.0505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ab9d9980,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face49,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6284924033221, 82.2752535312547, 6.0505, !- X,Y,Z Vertex 1 {m}
  30.6284924033221, 82.2752535312547, 3.3595, !- X,Y,Z Vertex 2 {m}
  35.6684924033221, 82.2752535312547, 3.3595, !- X,Y,Z Vertex 3 {m}
  35.6684924033221, 82.2752535312547, 6.0505; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c1f1ea08,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face49,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6284924033221, 82.2752535312547, 10.9974999904633, !- X,Y,Z Vertex 1 {m}
  30.6284924033221, 82.2752535312547, 6.45249999046326, !- X,Y,Z Vertex 2 {m}
  35.6684924033221, 82.2752535312547, 6.45249999046326, !- X,Y,Z Vertex 3 {m}
  35.6684924033221, 82.2752535312547, 10.9974999904633; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e61230e6,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face49,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2484924033221, 82.2752535312547, 10.9974999904633, !- X,Y,Z Vertex 1 {m}
  36.2484924033221, 82.2752535312547, 6.45249999046326, !- X,Y,Z Vertex 2 {m}
  39.4384924033221, 82.2752535312547, 6.45249999046326, !- X,Y,Z Vertex 3 {m}
  39.4384924033221, 82.2752535312547, 10.9974999904633; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face46,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923576602, 85.8752535312096, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923577196, 82.2752535310966, 11.25, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 82.2752535312547, 11.25, !- X,Y,Z Vertex 3 {m}
  39.7484923554526, 85.8752535308941, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face50,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.7484923577899, 82.2752535312547, 11.25, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 82.2752535312547, 3.2, !- X,Y,Z Vertex 2 {m}
  39.7484923554526, 85.8752535313678, 3.2, !- X,Y,Z Vertex 3 {m}
  39.7484923554526, 85.8752535308941, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_50e986dd,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face50,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 82.6547535957809, 5.85959835467427, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 82.6547535957809, 3.49924160777069, !- X,Y,Z Vertex 2 {m}
  39.7484923577897, 85.7057535957808, 3.49924160777069, !- X,Y,Z Vertex 3 {m}
  39.7484923577897, 85.7057535957808, 5.85959835467427; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c7e0d128,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face50,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7484923577899, 82.6547535957809, 10.6978808450705, !- X,Y,Z Vertex 1 {m}
  39.7484923577899, 82.6547535957809, 6.78940630709887, !- X,Y,Z Vertex 2 {m}
  39.7484923577897, 85.7057535957808, 6.78940630709887, !- X,Y,Z Vertex 3 {m}
  39.7484923577897, 85.7057535957808, 10.6978808450705; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face51,              !- Name
  Wall,                                   !- Surface Type
  OpaqueConstruction_db4430f5,            !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422106, 82.2752535311581, 6.20000000000296, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 82.2752535311581, 3.20000000000296, !- X,Y,Z Vertex 2 {m}
  30.1484923577196, 82.2752535311573, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577195, 82.2752535311573, 6.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_064a7130,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3484923577899, 82.2752535312381, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  18.3484923577899, 82.2752535312381, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  23.9484923577915, 82.2752535312381, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  23.9484923577915, 82.2752535312381, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_19d67221,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.28484097554141, 82.2752535312382, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -3.28484097554141, 82.2752535312382, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -2.41817430887635, 82.2752535312384, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -2.41817430887635, 82.2752535312384, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_333a407f,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3484923577899, 82.2752535312382, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  12.3484923577899, 82.2752535312382, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  17.9484923577899, 82.2752535312381, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  17.9484923577899, 82.2752535312381, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4b11d9d3,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.6515076422085, 82.275253531238, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -11.6515076422085, 82.275253531238, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -6.05150764220856, 82.2752535312378, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -6.05150764220856, 82.2752535312378, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_4ba7e5db,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3484923577899, 82.2752535312383, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  24.3484923577899, 82.2752535312383, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  29.9484923577915, 82.2752535312383, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  29.9484923577915, 82.2752535312383, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_501944de,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.348492357786023, 82.2752535312385, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  0.348492357786023, 82.2752535312385, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  5.9484923577915, 82.2752535312387, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  5.9484923577915, 82.2752535312387, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_968bff16,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34849235779149, 82.2752535312378, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  6.34849235779149, 82.2752535312378, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  11.9484923577915, 82.275253531238, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  11.9484923577915, 82.275253531238, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ace46cc8,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.918174308876351, 82.2752535312391, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -0.918174308876351, 82.2752535312391, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -0.0515076422139756, 82.2752535312391, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -0.0515076422139756, 82.2752535312391, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ee979c93,                      !- Name
  Window,                                 !- Surface Type
  WindowConstruction_0a6f8516,            !- Construction Name
  office_1_eadb9cc9..Face51,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.65150764221008, 82.2752535312382, 5.79000000004945, !- X,Y,Z Vertex 1 {m}
  -5.65150764221008, 82.2752535312382, 3.63000000004945, !- X,Y,Z Vertex 2 {m}
  -4.78484097554141, 82.2752535312382, 3.63000000004945, !- X,Y,Z Vertex 3 {m}
  -4.78484097554141, 82.2752535312382, 5.79000000004945; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face6,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face50,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923554526, 85.8752535310944, 11.25, !- X,Y,Z Vertex 1 {m}
  30.1484923584825, 85.8752535309106, 8.72500000129522, !- X,Y,Z Vertex 2 {m}
  30.1484923576602, 85.8752535312096, 11.25; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face7,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face47,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577889, 118.27525353106, 6.2, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 118.275253531096, 3.2, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 95.4752535310956, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923582931, 95.4752535310954, 6.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face8,               !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face48,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0484923577881, 118.275253531095, 7.84125000000309, !- X,Y,Z Vertex 1 {m}
  24.1484923577889, 118.27525353106, 6.2, !- X,Y,Z Vertex 2 {m}
  24.1484923582931, 95.4752535310954, 6.2, !- X,Y,Z Vertex 3 {m}
  28.0484923577881, 95.4752535310949, 7.84124999999974; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_1_eadb9cc9..Face9,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_1_eadb9cc9,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face45,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422106, 127.875253531096, 6.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 127.875253531096, 3.2, !- X,Y,Z Vertex 2 {m}
  24.1484923577891, 127.875253531085, 3.2, !- X,Y,Z Vertex 3 {m}
  24.1484923577891, 127.875253531092, 6.20000000000001; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  office_1_eadb9cc9 Thermostat,           !- Name
  office_1_eadb9cc9,                      !- Zone or ZoneList Name
  office_1_eadb9cc9 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Setpoint_e68dbb54,                      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  office_1_eadb9cc9 Thermostat Schedule,  !- Name
  office_1_eadb9cc9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  office_1_eadb9cc9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Setpoint_e68dbb54,                      !- Name
  SeasonalSchedule_0880f88e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_2328601c;              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  ConstantSchedule_fe50a62d_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -100;                                   !- Value Until Time 1

Schedule:Week:Daily,
  SeasonalSchedule_0880f88e Week Rule - Jan1-Apr8, !- Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_0880f88e Week Rule - Apr9-Apr15, !- Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_0880f88e Week Rule - Apr16-Oct14, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_0880f88e Week Rule - Oct15-Oct21, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_0880f88e Week Rule - Oct22-Dec31, !- Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_fe50a62d_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SeasonalSchedule_0880f88e,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  SeasonalSchedule_0880f88e Week Rule - Jan1-Apr8, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  8,                                      !- End Day 1
  SeasonalSchedule_0880f88e Week Rule - Apr9-Apr15, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  9,                                      !- Start Day 2
  4,                                      !- End Month 2
  15,                                     !- End Day 2
  SeasonalSchedule_0880f88e Week Rule - Apr16-Oct14, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  16,                                     !- Start Day 3
  10,                                     !- End Month 3
  14,                                     !- End Day 3
  SeasonalSchedule_0880f88e Week Rule - Oct15-Oct21, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  15,                                     !- Start Day 4
  10,                                     !- End Month 4
  21,                                     !- End Day 4
  SeasonalSchedule_0880f88e Week Rule - Oct22-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  22,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  ConstantSchedule_2328601c_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_2328601c Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_2328601c_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_2328601c_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_2328601c,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ConstantSchedule_2328601c Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  office_1_eadb9cc9,                      !- Zone Name
  office_1_eadb9cc9 Equipment List,       !- Zone Conditioning Equipment List Name
  office_1_eadb9cc9 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  office_1_eadb9cc9 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  office_1_eadb9cc9 Inlet Node List,      !- Name
  Node 42;                                !- Node Name 1

NodeList,
  office_1_eadb9cc9 Exhaust Node List,    !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  office_1_eadb9cc9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 42,                                !- Zone Supply Air Node Name
  Node 41,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  Ventilation_827ed50d,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  Ventilation_827ed50d,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  1;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  office_1_eadb9cc9 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  office_1_eadb9cc9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  office_1_eadb9cc9,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Ventilation_827ed50d,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  office_2_586bc0d4,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.20000000000299,                       !- Ceiling Height {m}
  3256.12799999699,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  office_2_586bc0d4..Face0,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face39,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422103, 115.87525353124, 3.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422103, 115.87525353124, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -9.45150764221017, 115.87525353124, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -9.45150764221017, 115.87525353124, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face1,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face40,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.85150764221129, 123.975253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  -5.85150764221129, 123.975253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -5.85150764221129, 127.875253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -5.85150764221129, 127.875253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face10,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face31,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.85150764221129, 85.8752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  -5.85150764221129, 85.8752535312381, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -5.85150764221129, 89.7752535312381, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -5.85150764221129, 89.7752535312381, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face11,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face34,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.45150764221083, 97.8752535312376, 3.2, !- X,Y,Z Vertex 1 {m}
  -9.45150764221083, 97.8752535312376, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -11.8515076422109, 97.8752535312376, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -11.8515076422109, 97.8752535312376, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face12,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face35,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422109, 97.8752535312376, 3.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422103, 85.8752535312381, 3.2, !- X,Y,Z Vertex 2 {m}
  -5.85150764221129, 85.8752535312381, 3.2, !- X,Y,Z Vertex 3 {m}
  -5.85150764221129, 89.7752535312381, 3.2, !- X,Y,Z Vertex 4 {m}
  -9.45150764221017, 89.7752535312381, 3.2, !- X,Y,Z Vertex 5 {m}
  -9.45150764221083, 97.8752535312376, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face13,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face32,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1484923577895, 89.7752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  18.1484923577897, 85.8752535312381, 3.2, !- X,Y,Z Vertex 2 {m}
  24.1484923577893, 85.8752535311571, 3.20000000000296, !- X,Y,Z Vertex 3 {m}
  24.1484923577893, 89.7752535312381, 3.19999999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face14,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_4_2b361a40..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.45150764221017, 115.87525353124, 3.2, !- X,Y,Z Vertex 1 {m}
  -9.45150764221017, 115.87525353124, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -9.45150764221017, 123.975253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -9.45150764221017, 123.975253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face15,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_4_2b361a40..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.45150764221017, 123.975253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  -9.45150764221017, 123.975253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -5.85150764221129, 123.975253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -5.85150764221129, 123.975253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face16,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_3_13844d55..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.85150764221129, 89.7752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  -5.85150764221129, 89.7752535312381, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -9.45150764221017, 89.7752535312381, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -9.45150764221017, 89.7752535312381, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face17,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  plantroom_3_13844d55..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.45150764221017, 89.7752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  -9.45150764221017, 89.7752535312381, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  -9.45150764221083, 97.8752535312376, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  -9.45150764221083, 97.8752535312376, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face18,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face22,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422103, 85.8752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422106, 82.2752535312397, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577195, 82.275253531252, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577897, 85.8752535312381, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face19,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face21,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577897, 85.8752535312381, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577195, 82.275253531252, 3.2, !- X,Y,Z Vertex 2 {m}
  39.7484923577899, 82.2752535312547, 3.2, !- X,Y,Z Vertex 3 {m}
  39.74849235779, 85.8752535312381, 3.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face2,               !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  sports_0941aa9c..Face37,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.85150764221129, 127.875253531238, 3.2, !- X,Y,Z Vertex 1 {m}
  -5.85150764221129, 127.875253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 2 {m}
  18.1484923577897, 127.875253531238, 4.44089209850063e-16, !- X,Y,Z Vertex 3 {m}
  18.1484923577897, 127.875253531238, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face20,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face20,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577105, 131.475253531224, 3.2, !- X,Y,Z Vertex 1 {m}
  30.1484923577897, 127.875253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  39.74849235779, 127.875253531238, 3.2,  !- X,Y,Z Vertex 3 {m}
  39.7484923577899, 131.475253531222, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face21,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face19,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8515076422109, 131.475253531237, 3.2, !- X,Y,Z Vertex 1 {m}
  -11.8515076422103, 127.875253531238, 3.2, !- X,Y,Z Vertex 2 {m}
  30.1484923577897, 127.875253531238, 3.2, !- X,Y,Z Vertex 3 {m}
  30.1484923577105, 131.475253531224, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face22,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face17,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1484923577897, 115.875253531238, 3.19999999999998, !- X,Y,Z Vertex 1 {m}
  36.1484923554526, 97.8752535312384, 3.19999999999998, !- X,Y,Z Vertex 2 {m}
  39.7484923577897, 97.8752535312384, 3.19999999999999, !- X,Y,Z Vertex 3 {m}
  39.7484923577902, 115.875253531238, 3.19999999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face23,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face18,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1484923577893, 115.875253531238, 3.19999999999997, !- X,Y,Z Vertex 1 {m}
  24.1484923577893, 97.8752535312383, 3.19999999999997, !- X,Y,Z Vertex 2 {m}
  28.0484923577898, 97.8752535312382, 3.19999999999997, !- X,Y,Z Vertex 3 {m}
  28.0484923577899, 115.875253531238, 3.19999999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face24,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  office_1_eadb9cc9..Face16,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1484923577897, 115.875253531238, 3.19999999999997, !- X,Y,Z Vertex 1 {m}
  30.1484923577897, 97.8752535312383, 3.19999999999997, !- X,Y,Z Vertex 2 {m}
  36.1484923554526, 97.8752535312384, 3.19999999999998, !- X,Y,Z Vertex 3 {m}
  36.1484923577897, 115.875253531238, 3.19999999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  office_2_586bc0d4..Face25,              !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  office_2_586bc0d4,                      !- Zone Name
  ,                                       !- Space Name
