    <td align="right">79.56000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19890</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOM_1_E43A986C</td>
    <td align="right">Heating</td>
    <td align="right">3696.11675</td>
    <td align="right">4620.14594</td>
    <td align="right">0.15302</td>
    <td align="right">0.19890</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">79.56000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19890</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATHROOM_2_97BC9CE0</td>
    <td align="right">Cooling</td>
    <td align="right">771.40837</td>
    <td align="right">887.11962</td>
    <td align="right">5.31901E-002</td>
    <td align="right">0.21384</td>
    <td align="right">HARBIN JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.20000</td>
    <td align="right">1.30528E-002</td>
    <td align="right">80.19000</td>
    <td align="right">0.00000</td>
    <td align="right">0.21384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATHROOM_2_97BC9CE0</td>
    <td align="right">Heating</td>
    <td align="right">518.03763</td>
    <td align="right">647.54704</td>
    <td align="right">2.14514E-002</td>
    <td align="right">0.21384</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">80.19000</td>
    <td align="right">0.00000</td>
    <td align="right">0.21384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATHROOM_3_B56061CB</td>
    <td align="right">Cooling</td>
    <td align="right">771.08198</td>
    <td align="right">886.74428</td>
    <td align="right">5.31676E-002</td>
    <td align="right">0.21384</td>
    <td align="right">HARBIN JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">33.20000</td>
    <td align="right">1.30528E-002</td>
    <td align="right">80.19000</td>
    <td align="right">0.00000</td>
    <td align="right">0.21384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATHROOM_3_B56061CB</td>
    <td align="right">Heating</td>
    <td align="right">518.06639</td>
    <td align="right">647.58299</td>
    <td align="right">2.14526E-002</td>
    <td align="right">0.21384</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">80.19000</td>
    <td align="right">0.00000</td>
    <td align="right">0.21384</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATHROOM_4_C3A98A53</td>
    <td align="right">Cooling</td>
    <td align="right">4242.65060</td>
    <td align="right">4879.04819</td>
    <td align="right">0.29254</td>
    <td align="right">0.33643</td>
    <td align="right">HARBIN SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9/21 14:50:00</td>
    <td align="right">28.20000</td>
    <td align="right">1.16962E-002</td>
    <td align="right">79.56000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19890</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BATHROOM_4_C3A98A53</td>
    <td align="right">Heating</td>
    <td align="right">3682.25325</td>
    <td align="right">4602.81657</td>
    <td align="right">0.15245</td>
    <td align="right">0.19890</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">79.56000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19890</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOM_5_A8573282</td>
    <td align="right">Cooling</td>
    <td align="right">1213.38567</td>
    <td align="right">1395.39352</td>
    <td align="right">8.36674E-002</td>
    <td align="right">9.76000E-002</td>
    <td align="right">HARBIN AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">30.68500</td>
    <td align="right">1.57632E-002</td>
    <td align="right">36.60000</td>
    <td align="right">0.00000</td>
    <td align="right">9.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BATHROOM_5_A8573282</td>
    <td align="right">Heating</td>
    <td align="right">875.29335</td>
    <td align="right">1094.11668</td>
    <td align="right">3.62408E-002</td>
    <td align="right">9.76000E-002</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">36.60000</td>
    <td align="right">0.00000</td>
    <td align="right">9.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BATHROOM_6_A1462875</td>
    <td align="right">Cooling</td>
    <td align="right">1289.60632</td>
    <td align="right">1483.04727</td>
    <td align="right">8.89209E-002</td>
    <td align="right">0.19393</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 14:20:00</td>
    <td align="right">34.90000</td>
    <td align="right">7.76492E-003</td>
    <td align="right">55.08000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19393</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BATHROOM_6_A1462875</td>
    <td align="right">Heating</td>
    <td align="right">867.10771</td>
    <td align="right">1083.88464</td>
    <td align="right">3.59060E-002</td>
    <td align="right">0.19393</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">55.08000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19393</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BATHROOM_7_D2E48350</td>
    <td align="right">Cooling</td>
    <td align="right">1259.71274</td>
    <td align="right">1448.66965</td>
    <td align="right">8.68597E-002</td>
    <td align="right">0.19393</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 14:30:00</td>
    <td align="right">34.90000</td>
    <td align="right">7.76492E-003</td>
    <td align="right">55.08000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19393</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BATHROOM_7_D2E48350</td>
    <td align="right">Heating</td>
    <td align="right">868.77010</td>
    <td align="right">1085.96263</td>
    <td align="right">3.59748E-002</td>
    <td align="right">0.19393</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">55.08000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19393</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LOUNGE_1_F039D885</td>
    <td align="right">Cooling</td>
    <td align="right">2307.05160</td>
    <td align="right">2653.10933</td>
    <td align="right">0.15908</td>
    <td align="right">0.19520</td>
    <td align="right">HARBIN AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">30.68500</td>
    <td align="right">1.57632E-002</td>
    <td align="right">73.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LOUNGE_1_F039D885</td>
    <td align="right">Heating</td>
    <td align="right">1785.49241</td>
    <td align="right">2231.86551</td>
    <td align="right">7.39265E-002</td>
    <td align="right">0.19520</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">73.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.19520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LOUNGE_2_BC6036E1</td>
    <td align="right">Cooling</td>
    <td align="right">1249.35743</td>
    <td align="right">1436.76104</td>
    <td align="right">8.61478E-002</td>
    <td align="right">9.90699E-002</td>
    <td align="right">HARBIN AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">30.68500</td>
    <td align="right">1.57632E-002</td>
    <td align="right">36.60000</td>
    <td align="right">0.00000</td>
    <td align="right">9.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LOUNGE_2_BC6036E1</td>
    <td align="right">Heating</td>
    <td align="right">954.19944</td>
    <td align="right">1192.74930</td>
    <td align="right">3.95078E-002</td>
    <td align="right">9.76000E-002</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">36.60000</td>
    <td align="right">0.00000</td>
    <td align="right">9.76000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">LOUNGE_3_F06B26FE</td>
    <td align="right">Cooling</td>
    <td align="right">2047.56513</td>
    <td align="right">2354.69990</td>
    <td align="right">0.14118</td>
    <td align="right">0.30720</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 09:20:00</td>
    <td align="right">30.21333</td>
    <td align="right">7.75750E-003</td>
    <td align="right">115.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.30720</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">LOUNGE_3_F06B26FE</td>
    <td align="right">Heating</td>
    <td align="right">1912.62886</td>
    <td align="right">2390.78607</td>
    <td align="right">7.91935E-002</td>
    <td align="right">0.30720</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">115.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.30720</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">LOUNGE_4_FF186946</td>
    <td align="right">Cooling</td>
    <td align="right">2045.36612</td>
    <td align="right">2352.17103</td>
    <td align="right">0.14103</td>
    <td align="right">0.30720</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 09:20:00</td>
    <td align="right">30.21333</td>
    <td align="right">7.75750E-003</td>
    <td align="right">115.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.30720</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">LOUNGE_4_FF186946</td>
    <td align="right">Heating</td>
    <td align="right">1912.64532</td>
    <td align="right">2390.80665</td>
    <td align="right">7.91942E-002</td>
    <td align="right">0.30720</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">115.20000</td>
    <td align="right">0.00000</td>
    <td align="right">0.30720</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">OFFICE_1_EADB9CC9</td>
    <td align="right">Cooling</td>
    <td align="right">58014.07902</td>
    <td align="right">66716.19088</td>
    <td align="right">4.00044</td>
    <td align="right">4.60051</td>
    <td align="right">HARBIN JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">29.79400</td>
    <td align="right">1.30468E-002</td>
    <td align="right">916.56000</td>
    <td align="right">49.32887</td>
    <td align="right">1.38847</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">OFFICE_1_EADB9CC9</td>
    <td align="right">Heating</td>
    <td align="right">53200.59690</td>
    <td align="right">66500.74612</td>
    <td align="right">2.20268</td>
    <td align="right">2.75335</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">916.56000</td>
    <td align="right">49.32887</td>
    <td align="right">1.38847</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">OFFICE_2_586BC0D4</td>
    <td align="right">Cooling</td>
    <td align="right">26478.57607</td>
    <td align="right">30450.36248</td>
    <td align="right">1.82603</td>
    <td align="right">2.09994</td>
    <td align="right">HARBIN AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 12:10:00</td>
    <td align="right">30.13167</td>
    <td align="right">1.57622E-002</td>
    <td align="right">1017.54000</td>
    <td align="right">54.76357</td>
    <td align="right">0.90448</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE_2_586BC0D4</td>
    <td align="right">Heating</td>
    <td align="right">21488.29571</td>
    <td align="right">26860.36964</td>
    <td align="right">0.88971</td>
    <td align="right">1.11214</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">1017.54000</td>
    <td align="right">54.76357</td>
    <td align="right">0.90448</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PLANTROOM_1_834810ED</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 13:20:00</td>
    <td align="right">34.58333</td>
    <td align="right">7.76441E-003</td>
    <td align="right">173.16000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PLANTROOM_1_834810ED</td>
    <td align="right">Heating</td>
    <td align="right">7963.29541</td>
    <td align="right">9954.11926</td>
    <td align="right">0.21980</td>
    <td align="right">0.27474</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">173.16000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PLANTROOM_2_8A0D2F47</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 17:20:00</td>
    <td align="right">33.25333</td>
    <td align="right">7.76230E-003</td>
    <td align="right">173.16000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PLANTROOM_2_8A0D2F47</td>
    <td align="right">Heating</td>
    <td align="right">7975.83214</td>
    <td align="right">9969.79017</td>
    <td align="right">0.22014</td>
    <td align="right">0.27518</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">173.16000</td>
    <td align="right">0.00000</td>
    <td align="right">0.10556</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PLANTROOM_3_13844D55</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">34.52000</td>
    <td align="right">7.76431E-003</td>
    <td align="right">29.16000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PLANTROOM_3_13844D55</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">29.16000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PLANTROOM_4_2B361A40</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">34.52000</td>
    <td align="right">7.76431E-003</td>
    <td align="right">29.16000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PLANTROOM_4_2B361A40</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">29.16000</td>
    <td align="right">0.00000</td>
    <td align="right">1.77759E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SPORTS_0941AA9C</td>
    <td align="right">Cooling</td>
    <td align="right">136464.96034</td>
    <td align="right">156934.70440</td>
    <td align="right">9.41043</td>
    <td align="right">45.48348</td>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">33.57000</td>
    <td align="right">7.76279E-003</td>
    <td align="right">2535.33114</td>
    <td align="right">818.70267</td>
    <td align="right">45.48348</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SPORTS_0941AA9C</td>
    <td align="right">Heating</td>
    <td align="right">200039.45276</td>
    <td align="right">250049.31595</td>
    <td align="right">7.52935</td>
    <td align="right">45.48348</td>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-27.40000</td>
    <td align="right">3.10324E-004</td>
    <td align="right">2535.33114</td>
    <td align="right">818.70267</td>
    <td align="right">45.48348</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_1_E43A986C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_1_E43A986C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">16187.17291</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_1_E43A986C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.29526</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_1_E43A986C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">6126.72384</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_2_97BC9CE0 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_2_97BC9CE0 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">17403.04201</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_2_97BC9CE0 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.21384</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_2_97BC9CE0 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">7916.37273</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_3_B56061CB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_3_B56061CB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">17403.04201</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_3_B56061CB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.21384</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_3_B56061CB IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">7916.37273</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_4_C3A98A53 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_4_C3A98A53 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">16187.17291</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_4_C3A98A53 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.33643</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_4_C3A98A53 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">7344.60675</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_5_A8573282 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_5_A8573282 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">7943.02703</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_5_A8573282 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">9.76000E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_5_A8573282 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">4115.30959</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_6_A1462875 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_6_A1462875 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">15782.32574</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_6_A1462875 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.19393</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_6_A1462875 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">4891.82859</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_7_D2E48350 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_7_D2E48350 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">15782.32574</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_7_D2E48350 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.19393</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">BATHROOM_7_D2E48350 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">4891.82859</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_1_F039D885 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_1_F039D885 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">15886.05406</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_1_F039D885 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.19520</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_1_F039D885 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">8230.61918</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_2_BC6036E1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_2_BC6036E1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">7943.02703</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_2_BC6036E1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">9.90699E-002</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_2_BC6036E1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">4136.90044</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_3_F06B26FE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_3_F06B26FE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">25001.00311</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_3_F06B26FE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.30720</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_3_F06B26FE IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">6011.43021</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_4_FF186946 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_4_FF186946 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">25001.00311</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_4_FF186946 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.30720</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">LOUNGE_4_FF186946 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">6011.43021</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_1_EADB9CC9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_1_EADB9CC9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">145963.83666</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_1_EADB9CC9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">4.60051</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_1_EADB9CC9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">94809.69302</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_2_586BC0D4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_2_586BC0D4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">78625.08753</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_2_586BC0D4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">2.09994</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">OFFICE_2_586BC0D4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">57211.46528</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_1_834810ED IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_1_834810ED IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">14720.40272</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_1_834810ED IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.10556</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_1_834810ED IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">10971.42391</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_2_8A0D2F47 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_2_8A0D2F47 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">14736.07317</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_2_8A0D2F47 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.10556</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_2_8A0D2F47 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">10971.42391</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_3_13844D55 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_3_13844D55 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">1446.66742</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_3_13844D55 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">1.77759E-002</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_3_13844D55 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">1847.57866</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_4_2B361A40 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_4_2B361A40 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">1446.66742</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_4_2B361A40 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">1.77759E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">PLANTROOM_4_2B361A40 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">1847.57866</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">SPORTS_0941AA9C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">SPORTS_0941AA9C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">3701603.73997</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">SPORTS_0941AA9C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">45.48348</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">SPORTS_0941AA9C IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">1074318.38920</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.26020E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.11224E-002</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.26020E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">18.13983</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">IDEAL SERVICE HOT WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.26020E-004</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOM_1_E43A986C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6776703483E-015</td>
    <td align="right">2.0055464877E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4360333935E-002</td>
    <td align="right">2.2542731776E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOM_2_97BC9CE0</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8010284622E-015</td>
    <td align="right">2.2545867890E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1062082375E-002</td>
    <td align="right">1.0904977876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATHROOM_3_B56061CB</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1464311809E-015</td>
    <td align="right">2.1438774249E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1051287222E-002</td>
    <td align="right">1.0897978436E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATHROOM_4_C3A98A53</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5165055225E-015</td>
    <td align="right">2.3264699271E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2968130581E-002</td>
    <td align="right">8.0797844537E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BATHROOM_5_A8573282</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5165055225E-015</td>
    <td align="right">2.2884841923E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3112781788</td>
    <td align="right">2.8166072664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BATHROOM_6_A1462875</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9243865760E-015</td>
    <td align="right">2.2498572122E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1727550456E-002</td>
    <td align="right">1.1661033858E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BATHROOM_7_D2E48350</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9984014443E-015</td>
    <td align="right">2.0816476114E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0616967986E-002</td>
    <td align="right">1.0390213154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LOUNGE_1_F039D885</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8750433305E-015</td>
    <td align="right">2.0055464877E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8308412107E-002</td>
    <td align="right">0.3820671102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LOUNGE_2_BC6036E1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8750433305E-015</td>
    <td align="right">2.1733445212E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1174721910</td>
    <td align="right">0.5841310664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LOUNGE_3_F06B26FE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2451176720E-015</td>
    <td align="right">2.4680256327E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0901795400E-003</td>
    <td align="right">1.1318500973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LOUNGE_4_FF186946</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8997149532E-015</td>
    <td align="right">2.0474474198E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9616750199E-003</td>
    <td align="right">1.0134607816E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE_1_EADB9CC9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2944609176E-015</td>
    <td align="right">2.3487333045E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5668215153E-002</td>
    <td align="right">1.9380326969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE_2_586BC0D4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2697892948E-015</td>
    <td align="right">2.2783545678E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6439731086E-002</td>
    <td align="right">1.9729324740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PLANTROOM_1_834810ED</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7954872796E-002</td>
    <td align="right">5.9820957131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9330894664</td>
    <td align="right">7.5576942251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PLANTROOM_2_8A0D2F47</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4062824979E-015</td>
    <td align="right">1.1819226651E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7244451838E-002</td>
    <td align="right">1.2689338416E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PLANTROOM_3_13844D55</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7068783468E-002</td>
    <td align="right">1.4995164090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8883237437E-003</td>
    <td align="right">1.8507415416E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PLANTROOM_4_2B361A40</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7052963659E-002</td>
    <td align="right">1.4978550107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8887889753E-003</td>
    <td align="right">1.8502788078E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPORTS_0941AA9C</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1348946474E-015</td>
    <td align="right">1.8561194926E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1079636129E-002</td>
    <td align="right">1.3342273173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-07
    06:09:02</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     9396.48</td>
    <td align="right">      822.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10219.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-07
    06:09:02</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      31.50</td>
    <td align="right">       7.80</td>
    <td align="right">      20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.60</td>
    <td align="right">       7.80</td>
    <td align="right">      23.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.40</td>
    <td align="right">       7.80</td>
    <td align="right">   74900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       3.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.30</td>
    <td align="right">       7.80</td>
    <td align="right">      24.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -27.40</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -9.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       7.20</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -26.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     180.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      25.70</td>
    <td align="right">      10.80</td>
    <td align="right">      12.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.50</td>
    <td align="right">      10.80</td>
    <td align="right">      13.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.40</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      31.10</td>
    <td align="right">       8.30</td>
    <td align="right">      23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      29.30</td>
    <td align="right">       8.30</td>
    <td align="right">      25.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       3.50</td>
    <td align="right">       8.40</td>
    <td align="right">       1.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       3.30</td>
    <td align="right">       8.40</td>
    <td align="right">       1.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       5.20</td>
    <td align="right">      10.60</td>
    <td align="right">       1.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       4.50</td>
    <td align="right">      10.60</td>
    <td align="right">       1.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      -1.60</td>
    <td align="right">       9.40</td>
    <td align="right">      -3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.20</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      -1.90</td>
    <td align="right">       9.40</td>
    <td align="right">      -3.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.20</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      33.20</td>
    <td align="right">       7.80</td>
    <td align="right">      22.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      29.30</td>
    <td align="right">       7.80</td>
    <td align="right">      26.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.40</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      34.90</td>
    <td align="right">       9.50</td>
    <td align="right">      19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      28.60</td>
    <td align="right">       9.50</td>
    <td align="right">      23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      16.00</td>
    <td align="right">       9.90</td>
    <td align="right">       7.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.00</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      14.60</td>
    <td align="right">       9.90</td>
    <td align="right">       7.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.00</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      31.50</td>
    <td align="right">      10.60</td>
    <td align="right">      16.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.20</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      26.90</td>
    <td align="right">      10.60</td>
    <td align="right">      18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.20</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      13.40</td>
    <td align="right">       8.20</td>
    <td align="right">       8.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      12.60</td>
    <td align="right">       8.20</td>
    <td align="right">       9.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.70</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.80</td>
    <td align="right">      10.00</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.00</td>
    <td align="right">      10.00</td>
    <td align="right">      15.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.60</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      28.20</td>
    <td align="right">      10.70</td>
    <td align="right">      20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">HARBIN SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      25.70</td>
    <td align="right">      10.70</td>
    <td align="right">      22.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.30</td>
    <td align="right">     220.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-07
    06:09:02</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE8</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      18.30</td>
    <td align="right">       6.42</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE9</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      46.80</td>
    <td align="right">      34.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE7</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      80.19</td>
    <td align="right">      80.19</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE7</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      80.19</td>
    <td align="right">      80.19</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE10</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      46.80</td>
    <td align="right">      34.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE9</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      18.30</td>
    <td align="right">       6.42</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      19.20</td>
    <td align="right">      15.60</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE6</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      36.60</td>
    <td align="right">      36.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE6</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      38.40</td>
    <td align="right">      31.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      73.20</td>
    <td align="right">      73.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE6</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      19.20</td>
    <td align="right">      15.60</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      36.60</td>
    <td align="right">      36.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE6</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      38.40</td>
    <td align="right">      31.20</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">     115.20</td>
    <td align="right">     115.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE6</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      38.40</td>
    <td align="right">      31.20</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">     115.20</td>
    <td align="right">     115.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     126.00</td>
    <td align="right">      47.81</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE46</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      77.28</td>
    <td align="right">      17.73</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE47</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      28.98</td>
    <td align="right">       9.85</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     338.10</td>
    <td align="right">     113.44</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE49</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      77.28</td>
    <td align="right">      17.73</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE50</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      28.98</td>
    <td align="right">       9.85</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     126.00</td>
    <td align="right">      47.81</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     184.64</td>
    <td align="right">     139.07</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE49</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      11.52</td>
    <td align="right">       9.72</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      57.60</td>
    <td align="right">      46.80</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE51</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      11.52</td>
    <td align="right">       9.72</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     184.64</td>
    <td align="right">     142.27</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE53</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      11.52</td>
    <td align="right">       9.72</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE54</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      11.52</td>
    <td align="right">       9.72</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE47</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">    1017.54</td>
    <td align="right">    1017.54</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     399.23</td>
    <td align="right">     354.53</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE17</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      29.88</td>
    <td align="right">      29.88</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     399.23</td>
    <td align="right">     354.53</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE17</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      29.88</td>
    <td align="right">      29.88</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE5</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE76</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      31.20</td>
    <td align="right">       6.62</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     159.90</td>
    <td align="right">      25.47</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE78</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      31.20</td>
    <td align="right">       6.62</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE79</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     136.50</td>
    <td align="right">     136.50</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">     212.10</td>
    <td align="right">     168.00</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE81</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      54.00</td>
    <td align="right">      35.10</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">OPAQUECONSTRUCTION_DB4430F5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.400</td>
    <td align="right">      0.426</td>
    <td align="right">      57.60</td>
    <td align="right">      46.80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE82</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">    1008.00</td>
    <td align="right">    1008.00</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE84</td>
    <td align="right">OPAQUECONSTRUCTION_3829AAE5</td>
    <td align="right">       0.30</td>
    <td align="right">      0.792</td>
    <td align="right">      0.909</td>
    <td align="right">     217.80</td>
    <td align="right">     217.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE100</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.18</td>
    <td align="right">      70.18</td>
    <td align="right">     336.59</td>
    <td align="right">       9.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE101</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      45.28</td>
    <td align="right">      45.28</td>
    <td align="right">     349.67</td>
    <td align="right">       9.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE102</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     110.05</td>
    <td align="right">     110.05</td>
    <td align="right">      79.67</td>
    <td align="right">       7.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE103</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     109.58</td>
    <td align="right">     109.58</td>
    <td align="right">      79.67</td>
    <td align="right">       5.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE104</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      49.87</td>
    <td align="right">      49.87</td>
    <td align="right">     128.96</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE105</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.60</td>
    <td align="right">      70.60</td>
    <td align="right">      79.67</td>
    <td align="right">       5.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE106</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      78.36</td>
    <td align="right">      78.36</td>
    <td align="right">     140.52</td>
    <td align="right">       5.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE107</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     179.54</td>
    <td align="right">     179.54</td>
    <td align="right">      99.07</td>
    <td align="right">       6.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE108</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      45.36</td>
    <td align="right">      45.36</td>
    <td align="right">     169.67</td>
    <td align="right">       5.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE109</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      96.87</td>
    <td align="right">      96.87</td>
    <td align="right">     128.96</td>
    <td align="right">       4.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE110</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.48</td>
    <td align="right">      70.48</td>
    <td align="right">     146.32</td>
    <td align="right">       6.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE111</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.90</td>
    <td align="right">      70.90</td>
    <td align="right">     169.67</td>
    <td align="right">       8.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE112</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     122.09</td>
    <td align="right">     122.09</td>
    <td align="right">     121.16</td>
    <td align="right">       2.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE113</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     122.09</td>
    <td align="right">     122.09</td>
    <td align="right">     149.14</td>
    <td align="right">       2.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE114</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      45.18</td>
    <td align="right">      45.18</td>
    <td align="right">     349.67</td>
    <td align="right">       9.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE115</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     122.24</td>
    <td align="right">     122.24</td>
    <td align="right">     251.14</td>
    <td align="right">       3.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE116</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     122.52</td>
    <td align="right">     122.52</td>
    <td align="right">     242.44</td>
    <td align="right">       5.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE117</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      77.60</td>
    <td align="right">      77.60</td>
    <td align="right">     249.09</td>
    <td align="right">       5.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE118</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.52</td>
    <td align="right">      70.52</td>
    <td align="right">     259.67</td>
    <td align="right">       4.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE119</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      49.87</td>
    <td align="right">      49.87</td>
    <td align="right">      79.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE120</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     109.46</td>
    <td align="right">     109.46</td>
    <td align="right">     259.67</td>
    <td align="right">       4.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE121</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      96.64</td>
    <td align="right">      96.64</td>
    <td align="right">     308.96</td>
    <td align="right">       7.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE122</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     178.80</td>
    <td align="right">     178.80</td>
    <td align="right">     252.44</td>
    <td align="right">       4.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE123</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.77</td>
    <td align="right">      70.77</td>
    <td align="right">     173.71</td>
    <td align="right">       8.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE124</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.90</td>
    <td align="right">      70.90</td>
    <td align="right">     169.67</td>
    <td align="right">       8.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE125</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.51</td>
    <td align="right">      70.51</td>
    <td align="right">     259.67</td>
    <td align="right">       4.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE126</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      78.18</td>
    <td align="right">      78.18</td>
    <td align="right">     274.03</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE127</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      49.87</td>
    <td align="right">      49.87</td>
    <td align="right">      79.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE128</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      97.17</td>
    <td align="right">      97.17</td>
    <td align="right">     210.38</td>
    <td align="right">       6.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE129</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      45.59</td>
    <td align="right">      45.59</td>
    <td align="right">     169.67</td>
    <td align="right">       8.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE130</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     109.38</td>
    <td align="right">     109.38</td>
    <td align="right">     259.67</td>
    <td align="right">       4.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE131</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     291.82</td>
    <td align="right">     291.82</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE132</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     251.10</td>
    <td align="right">     251.10</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE133</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     291.82</td>
    <td align="right">     291.82</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE134</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     251.10</td>
    <td align="right">     251.10</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE135</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     349.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE136</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     202.94</td>
    <td align="right">     202.94</td>
    <td align="right">     349.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE137</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE138</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">     202.94</td>
    <td align="right">     202.94</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE85</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.10</td>
    <td align="right">      53.10</td>
    <td align="right">     359.21</td>
    <td align="right">       5.10</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE86</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.03</td>
    <td align="right">      53.03</td>
    <td align="right">      10.25</td>
    <td align="right">       4.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE87</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.60</td>
    <td align="right">      53.60</td>
    <td align="right">     143.50</td>
    <td align="right">       5.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE88</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.49</td>
    <td align="right">      53.49</td>
    <td align="right">     145.18</td>
    <td align="right">       4.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE89</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.22</td>
    <td align="right">      53.22</td>
    <td align="right">     297.50</td>
    <td align="right">       6.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE90</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      52.93</td>
    <td align="right">      52.93</td>
    <td align="right">     235.70</td>
    <td align="right">       2.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE91</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.47</td>
    <td align="right">      53.47</td>
    <td align="right">     178.01</td>
    <td align="right">       3.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE92</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      53.46</td>
    <td align="right">      53.46</td>
    <td align="right">     275.99</td>
    <td align="right">       3.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE93</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      49.87</td>
    <td align="right">      49.87</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE94</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.60</td>
    <td align="right">      70.60</td>
    <td align="right">      79.67</td>
    <td align="right">       5.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE95</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      78.17</td>
    <td align="right">      78.17</td>
    <td align="right">      43.93</td>
    <td align="right">       8.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE96</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      96.78</td>
    <td align="right">      96.78</td>
    <td align="right">      30.38</td>
    <td align="right">       7.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE97</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.73</td>
    <td align="right">      70.73</td>
    <td align="right">     356.88</td>
    <td align="right">      11.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE98</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.28</td>
    <td align="right">      70.28</td>
    <td align="right">     349.67</td>
    <td align="right">       9.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE99</td>
    <td align="right">OPAQUECONSTRUCTION_B88EE631</td>
    <td align="right">       0.30</td>
    <td align="right">      0.352</td>
    <td align="right">      0.369</td>
    <td align="right">      70.71</td>
    <td align="right">      70.71</td>
    <td align="right">     349.67</td>
    <td align="right">      11.65</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE5</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE7</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE3</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_1_E43A986C..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      48.60</td>
    <td align="right">      48.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       9.36</td>
    <td align="right">       9.36</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_2_97BC9CE0..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      22.23</td>
    <td align="right">      22.23</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      48.60</td>
    <td align="right">      48.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       9.36</td>
    <td align="right">       9.36</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_3_B56061CB..FACE6</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      22.23</td>
    <td align="right">      22.23</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE5</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE7</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE8</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE3</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_4_C3A98A53..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE0</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_5_A8573282..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       1.97</td>
    <td align="right">       1.97</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.37</td>
    <td align="right">       4.37</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.21</td>
    <td align="right">      21.21</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.20</td>
    <td align="right">      25.20</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.20</td>
    <td align="right">       3.20</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE13</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      22.23</td>
    <td align="right">      22.23</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE3</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      32.85</td>
    <td align="right">      32.85</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_6_A1462875..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      59.76</td>
    <td align="right">      59.76</td>
    <td align="right">      79.67</td>
    <td align="right">      22.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.58</td>
    <td align="right">       7.58</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.41</td>
    <td align="right">      46.41</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.67</td>
    <td align="right">      10.67</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.57</td>
    <td align="right">       5.57</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.90</td>
    <td align="right">      14.90</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE3</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      32.85</td>
    <td align="right">      32.85</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE9</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      22.23</td>
    <td align="right">      22.23</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOM_7_D2E48350..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      59.76</td>
    <td align="right">      59.76</td>
    <td align="right">     259.67</td>
    <td align="right">      22.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      15.60</td>
    <td align="right">      15.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_1_F039D885..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_2_BC6036E1..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE3</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_3_F06B26FE..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      43.20</td>
    <td align="right">      43.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE3</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOUNGE_4_FF186946..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      43.20</td>
    <td align="right">      43.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.18</td>
    <td align="right">      18.18</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.18</td>
    <td align="right">      18.18</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE27</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       5.57</td>
    <td align="right">       5.57</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE28</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.68</td>
    <td align="right">      10.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE29</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.43</td>
    <td align="right">      46.43</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.58</td>
    <td align="right">       7.58</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE30</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.90</td>
    <td align="right">      14.90</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE31</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE32</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE33</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      21.23</td>
    <td align="right">      21.23</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE34</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE35</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE36</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE37</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       4.38</td>
    <td align="right">       4.38</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE38</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.20</td>
    <td align="right">      25.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE39</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.20</td>
    <td align="right">       3.20</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE40</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       1.97</td>
    <td align="right">       1.97</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE41</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE44</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      68.40</td>
    <td align="right">      68.40</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE15</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      52.92</td>
    <td align="right">      52.92</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE16</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE17</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      64.80</td>
    <td align="right">      64.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE18</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      70.20</td>
    <td align="right">      70.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE19</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE20</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE21</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE22</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE23</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE24</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      43.20</td>
    <td align="right">      43.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE25</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE26</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      43.20</td>
    <td align="right">      43.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE42</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       9.36</td>
    <td align="right">       9.36</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE43</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       9.36</td>
    <td align="right">       9.36</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE0</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.46</td>
    <td align="right">      57.46</td>
    <td align="right">     259.67</td>
    <td align="right">      22.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE1</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     273.34</td>
    <td align="right">     273.34</td>
    <td align="right">     259.75</td>
    <td align="right">      22.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE11</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE13</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE2</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_1_EADB9CC9..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      96.47</td>
    <td align="right">      96.47</td>
    <td align="right">     259.67</td>
    <td align="right">      22.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.68</td>
    <td align="right">       7.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.68</td>
    <td align="right">       7.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE15</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE16</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE17</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      76.80</td>
    <td align="right">      76.80</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE26</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE27</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE28</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE29</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE30</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE31</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      30.72</td>
    <td align="right">      30.72</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE32</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE33</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE34</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      38.40</td>
    <td align="right">      38.40</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE37</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE38</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE40</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE41</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE42</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE43</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE44</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE45</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      31.68</td>
    <td align="right">      31.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      76.80</td>
    <td align="right">      76.80</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE12</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      42.84</td>
    <td align="right">      42.84</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE13</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE18</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE19</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE20</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE21</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE22</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      64.80</td>
    <td align="right">      64.80</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE23</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      70.20</td>
    <td align="right">      70.20</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE24</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE25</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      52.92</td>
    <td align="right">      52.92</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE35</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      32.85</td>
    <td align="right">      32.85</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE36</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      32.85</td>
    <td align="right">      32.85</td>
    <td align="right">     349.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE39</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE46</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      42.84</td>
    <td align="right">      42.84</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_2_586BC0D4..FACE7</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.80</td>
    <td align="right">      46.80</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.60</td>
    <td align="right">      54.60</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.92</td>
    <td align="right">      54.92</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.18</td>
    <td align="right">      18.18</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.69</td>
    <td align="right">      14.69</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     235.33</td>
    <td align="right">     235.33</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE13</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE15</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.52</td>
    <td align="right">      12.52</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     105.03</td>
    <td align="right">     105.03</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_1_834810ED..FACE9</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      68.13</td>
    <td align="right">      68.13</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.80</td>
    <td align="right">      46.80</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.60</td>
    <td align="right">      54.60</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.92</td>
    <td align="right">      54.92</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      18.18</td>
    <td align="right">      18.18</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE14</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.69</td>
    <td align="right">      14.69</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     235.33</td>
    <td align="right">     235.33</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE13</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE15</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      21.96</td>
    <td align="right">      21.96</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE4</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.52</td>
    <td align="right">      12.52</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE5</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     105.03</td>
    <td align="right">     105.03</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE8</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE9</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      68.13</td>
    <td align="right">      68.13</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_3_13844D55..FACE2</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE1</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE4</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PLANTROOM_4_2B361A40..FACE2</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE0</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE10</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.92</td>
    <td align="right">      54.92</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE11</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     235.33</td>
    <td align="right">     235.33</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE12</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE13</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.69</td>
    <td align="right">      14.69</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE18</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.60</td>
    <td align="right">      54.60</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE19</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.80</td>
    <td align="right">      46.80</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE2</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE20</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.92</td>
    <td align="right">      54.92</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE21</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE22</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     235.33</td>
    <td align="right">     235.33</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE23</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.32</td>
    <td align="right">       3.32</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE24</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.69</td>
    <td align="right">      14.69</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE25</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE3</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.52</td>
    <td align="right">      11.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE30</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      76.80</td>
    <td align="right">      76.80</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE31</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE33</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE34</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.68</td>
    <td align="right">       7.68</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE36</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE37</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      76.80</td>
    <td align="right">      76.80</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE39</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.68</td>
    <td align="right">       7.68</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE40</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      12.48</td>
    <td align="right">      12.48</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE43</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE44</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE45</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE47</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      68.40</td>
    <td align="right">      68.40</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE49</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE5</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE50</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       7.57</td>
    <td align="right">       7.57</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE55</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE57</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      19.52</td>
    <td align="right">      19.52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE59</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE6</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE62</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE64</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE65</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE67</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE68</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE7</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      54.60</td>
    <td align="right">      54.60</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE70</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      25.92</td>
    <td align="right">      25.92</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE72</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE73</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE75</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE8</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE9</td>
    <td align="right">GENERIC INTERIOR WALL</td>
    <td align="right">       0.50</td>
    <td align="right">      1.824</td>
    <td align="right">      3.240</td>
    <td align="right">      46.80</td>
    <td align="right">      46.80</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE1</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE32</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE35</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      42.84</td>
    <td align="right">      42.84</td>
    <td align="right">     169.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE38</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE4</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      29.16</td>
    <td align="right">      29.16</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE41</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      42.84</td>
    <td align="right">      42.84</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE42</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE46</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE48</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      96.47</td>
    <td align="right">      96.47</td>
    <td align="right">      79.67</td>
    <td align="right">     157.18</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE51</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      34.56</td>
    <td align="right">      34.56</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE52</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     151.20</td>
    <td align="right">     151.20</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE53</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.42</td>
    <td align="right">      57.42</td>
    <td align="right">      79.67</td>
    <td align="right">     157.18</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE54</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">     273.41</td>
    <td align="right">     273.41</td>
    <td align="right">      79.67</td>
    <td align="right">     157.18</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE56</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE58</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      15.60</td>
    <td align="right">      15.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE60</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      59.76</td>
    <td align="right">      59.76</td>
    <td align="right">     259.67</td>
    <td align="right">     157.18</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE61</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      59.76</td>
    <td align="right">      59.76</td>
    <td align="right">      79.67</td>
    <td align="right">     157.18</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE63</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">       7.80</td>
    <td align="right">       7.80</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE66</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE69</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      48.60</td>
    <td align="right">      48.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE71</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      48.60</td>
    <td align="right">      48.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE74</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.030</td>
    <td align="right">      1.425</td>
    <td align="right">      57.60</td>
    <td align="right">      57.60</td>
    <td align="right">     349.67</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE14</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     105.03</td>
    <td align="right">     105.03</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE15</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      68.13</td>
    <td align="right">      68.13</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE16</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.52</td>
    <td align="right">      12.52</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE17</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE26</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     105.03</td>
    <td align="right">     105.03</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE27</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      68.13</td>
    <td align="right">      68.13</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE28</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      12.52</td>
    <td align="right">      12.52</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPORTS_0941AA9C..FACE29</td>
    <td align="right">GENERIC INTERIOR CEILING</td>
    <td align="right">       0.20</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     169.67</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4CC88013</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.88</td>
    <td align="right">      11.88</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_1_E43A986C..FACE8</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_35AD1A56</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_1_E43A986C..FACE9</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF0DDF48</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_1_E43A986C..FACE9</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_79D3CFC4</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_4_C3A98A53..FACE10</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4D82928</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_4_C3A98A53..FACE10</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_440D1C69</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.88</td>
    <td align="right">      11.88</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_4_C3A98A53..FACE9</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50195E24</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_5_A8573282..FACE5</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DAA2631C</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATHROOM_5_A8573282..FACE5</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2F808041</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_1_F039D885..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A1F843BE</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_1_F039D885..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9319E94</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_1_F039D885..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E3A5F48D</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_1_F039D885..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1E960BB9</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_2_BC6036E1..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6ED93DA1</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_2_BC6036E1..FACE6</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_55537ECD</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_3_F06B26FE..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87B5CE4D</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_3_F06B26FE..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B894F334</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_3_F06B26FE..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CA2A16C4</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_3_F06B26FE..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59F52D38</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_4_FF186946..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8EF6D752</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_4_FF186946..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AA5ECCFE</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_4_FF186946..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F229988C</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOUNGE_4_FF186946..FACE6</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_05766518</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_067D6A0F</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_14168D78</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A899968</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AEB875FC</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0491FEA</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9D367E2</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAD668D2</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FFBC87D1</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE45</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_43C2E790</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.50</td>
    <td align="right">      14.50</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE46</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_82065A91</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.58</td>
    <td align="right">       8.58</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE46</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB8F03C6</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.56</td>
    <td align="right">      13.56</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE46</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D91A5250</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.91</td>
    <td align="right">      22.91</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE46</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6B6181C6</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.92</td>
    <td align="right">      11.92</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE47</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FD994037</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE47</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_04D92896</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0B33B596</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.89</td>
    <td align="right">      21.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_121E2BC7</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_18D85AE8</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.22</td>
    <td align="right">      13.22</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A772032</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37FCF369</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.89</td>
    <td align="right">      21.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A475E6D</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3CA371E3</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.22</td>
    <td align="right">      13.22</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_847ED92C</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87A878F4</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_969D2A75</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E7DA0F9</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.89</td>
    <td align="right">      21.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFA77FFE</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B93BC216</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.89</td>
    <td align="right">      21.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEAA3082</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.59</td>
    <td align="right">      65.59</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E29598F6</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF8C3E9F</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.22</td>
    <td align="right">      13.22</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F2743421</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.22</td>
    <td align="right">      13.22</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE48</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DA39C70</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.58</td>
    <td align="right">       8.58</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE49</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AB9D9980</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.56</td>
    <td align="right">      13.56</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE49</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C1F1EA08</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.91</td>
    <td align="right">      22.91</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE49</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E61230E6</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.50</td>
    <td align="right">      14.50</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE49</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50E986DD</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7E0D128</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.92</td>
    <td align="right">      11.92</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_064A7130</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19D67221</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_333A407F</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4B11D9D3</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4BA7E5DB</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_501944DE</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_968BFF16</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.10</td>
    <td align="right">      12.10</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ACE46CC8</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE979C93</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.87</td>
    <td align="right">       1.87</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_1_EADB9CC9..FACE51</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_001F8D53</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1176B6B2</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2409728D</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_45B8F77E</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_471EC414</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E2DA5C3</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     168.27</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8AE3B09A</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97A901D8</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A848D155</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AE5A3574</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B2C43FAE</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B36AE392</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BCF1F183</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BFB0D4A4</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F02C75B3</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEA485D5</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE48</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E9EBC84</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE49</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_13F9354A</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_645FC3E6</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_66829C50</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B2CC2D84</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CA4626A9</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F604C7E2</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE50</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D9FD8B8</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE51</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_102D41A9</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_18C11246</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_24392E1E</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_370E0C3C</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     351.06</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_53F90937</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_770B5D40</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_78C171D6</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8541DAA4</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     348.27</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8BD72AC0</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_92FD2802</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B8D79A85</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C3895005</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CA39A582</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     348.27</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CD5AA23B</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CE3F4FE4</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.30</td>
    <td align="right">       1.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE52</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CA762D62</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE53</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A57FE5F5</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE_2_586BC0D4..FACE54</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4E4436C4</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5DEB5691</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_637DFE6D</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.50</td>
    <td align="right">       5.50</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_874ECD43</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9A1DD23B</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E5B06923</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA83BB27</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F04B3875</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_1_834810ED..FACE16</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3339E245</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.50</td>
    <td align="right">       5.50</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_534B65A5</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_591B490B</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_71834C96</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_86F96818</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A64D1D3A</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F437FFCE</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F62AC4A4</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">       5.60</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PLANTROOM_2_8A0D2F47..FACE16</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_918D9E07</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.70</td>
    <td align="right">      14.70</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE76</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B8208D40</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.89</td>
    <td align="right">       9.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE76</td>
    <td align="right">     169.67</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_10EC9888</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      51.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      51.32</td>
    <td align="right">      51.32</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1CB51670</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.33</td>
    <td align="right">      16.33</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_49027443</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.33</td>
    <td align="right">      16.33</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8DAAE527</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.33</td>
    <td align="right">      16.33</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AC77DF08</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.90</td>
    <td align="right">       8.90</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ACF976E5</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.33</td>
    <td align="right">      16.33</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC60C839</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.90</td>
    <td align="right">       8.90</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE77</td>
    <td align="right">      79.67</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_528597D5</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.70</td>
    <td align="right">      14.70</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE78</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3FAB464</td>
    <td align="right">WINDOWCONSTRUCTION_0A6F8516</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.89</td>
    <td align="right">       9.89</td>
    <td align="right">      2.001</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE78</td>
    <td align="right">     349.67</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_03ABA8C8</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_25099F5C</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_62509A34</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CF126378</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E1AD3349</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F3AD6D5B</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F8CFE668</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE80</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1D608A83</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE81</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D3897CB</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE81</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4A29C7F</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.30</td>
    <td align="right">       6.30</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE81</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_45B4D771</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50B16898</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_65121139</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B59D8075</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D6FB2265</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F583770F</td>
    <td align="right">U 0.29 SHGC 0.4 SIMPLE GLAZING WINDOW</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.80</td>
    <td align="right">       1.80</td>
    <td align="right">      1.647</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SPORTS_0941AA9C..FACE83</td>
    <td align="right">     259.67</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1068.89</td>
    <td align="right">      1.924</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     261.27</td>
    <td align="right">      1.944</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     807.62</td>
    <td align="right">      1.917</td>
    <td align="right">      0.401</td>
    <td align="right">      0.602</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-09-07
    06:09:02</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4CC88013</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_35AD1A56</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF0DDF48</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_79D3CFC4</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4D82928</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_440D1C69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50195E24</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DAA2631C</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2F808041</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A1F843BE</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9319E94</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E3A5F48D</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1E960BB9</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6ED93DA1</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_55537ECD</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87B5CE4D</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B894F334</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CA2A16C4</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59F52D38</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8EF6D752</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AA5ECCFE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F229988C</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_05766518</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_067D6A0F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_14168D78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A899968</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AEB875FC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0491FEA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9D367E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAD668D2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FFBC87D1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_43C2E790</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_82065A91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB8F03C6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D91A5250</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6B6181C6</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FD994037</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_04D92896</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0B33B596</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_121E2BC7</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_18D85AE8</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A772032</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37FCF369</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A475E6D</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3CA371E3</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_847ED92C</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87A878F4</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_969D2A75</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E7DA0F9</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFA77FFE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B93BC216</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEAA3082</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E29598F6</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF8C3E9F</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F2743421</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DA39C70</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AB9D9980</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C1F1EA08</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E61230E6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50E986DD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
